{"Version":{"Version 1":{"version_identifier":"23.2"}},"SimulationControl":{"SimulationControl 1":{"do_zone_sizing_calculation":"Yes","do_system_sizing_calculation":"Yes","do_plant_sizing_calculation":"Yes","run_simulation_for_sizing_periods":"Yes","run_simulation_for_weather_file_run_periods":"No","do_hvac_sizing_simulation_for_sizing_periods":"No","maximum_number_of_hvac_sizing_simulation_passes":1}},"Building":{"Ref Bldg Medium Office New2004_v1.3_5.0":{"north_axis":0.0,"terrain":"City","loads_convergence_tolerance_value":0.04,"temperature_convergence_tolerance_value":0.2,"solar_distribution":"FullInteriorAndExterior","maximum_number_of_warmup_days":25,"minimum_number_of_warmup_days":6}},"ShadowCalculation":{"ShadowCalculation 1":{"shading_calculation_method":"PolygonClipping","shading_calculation_update_frequency_method":"Periodic","shading_calculation_update_frequency":7,"maximum_figures_in_shadow_overlap_calculations":15000,"polygon_clipping_algorithm":"SutherlandHodgman","pixel_counting_resolution":512,"sky_diffuse_modeling_algorithm":"SimpleSkyDiffuseModeling","output_external_shading_calculation_results":"No","disable_self_shading_within_shading_zone_groups":"No","disable_self_shading_from_shading_zone_groups_to_other_zones":"No"}},"SurfaceConvectionAlgorithm:Inside":{"SurfaceConvectionAlgorithm:Inside 1":{"algorithm":"TARP"}},"SurfaceConvectionAlgorithm:Outside":{"SurfaceConvectionAlgorithm:Outside 1":{"algorithm":"DOE-2"}},"HeatBalanceAlgorithm":{"HeatBalanceAlgorithm 1":{"algorithm":"ConductionTransferFunction","surface_temperature_upper_limit":200.0,"minimum_surface_convection_heat_transfer_coefficient_value":0.1,"maximum_surface_convection_heat_transfer_coefficient_value":1000.0}},"ZoneAirHeatBalanceAlgorithm":{"ZoneAirHeatBalanceAlgorithm 1":{"algorithm":"AnalyticalSolution","do_space_heat_balance_for_sizing":"No","do_space_heat_balance_for_simulation":"No"}},"Timestep":{"Timestep 1":{"number_of_timesteps_per_hour":6}},"ConvergenceLimits":{"ConvergenceLimits 1":{"minimum_system_timestep":2,"maximum_hvac_iterations":25,"minimum_plant_iterations":2,"maximum_plant_iterations":8}},"Site:Location":{"USA IL-CHICAGO-OHARE":{"latitude":41.77,"longitude":-87.75,"time_zone":-6.0,"elevation":190.0}},"SizingPeriod:DesignDay":{"CHICAGO Ann Clg .4% Condns WB=>MDB":{"month":7,"day_of_month":21,"day_type":"SummerDesignDay","maximum_dry_bulb_temperature":31.2,"daily_dry_bulb_temperature_range":10.7,"dry_bulb_temperature_range_modifier_type":"DefaultMultipliers","humidity_condition_type":"WetBulb","wetbulb_or_dewpoint_at_maximum_dry_bulb":25.5,"barometric_pressure":99063.0,"wind_speed":5.3,"wind_direction":230.0,"rain_indicator":"No","snow_indicator":"No","daylight_saving_time_indicator":"No","solar_model_indicator":"ASHRAEClearSky","ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_":0.0,"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_":0.0,"sky_clearness":1.0,"begin_environment_reset_mode":"FullResetAtBeginEnvironment"},"CHICAGO Ann Htg 99.6% Condns DB":{"month":1,"day_of_month":21,"day_type":"WinterDesignDay","maximum_dry_bulb_temperature":-20.6,"daily_dry_bulb_temperature_range":0.0,"dry_bulb_temperature_range_modifier_type":"DefaultMultipliers","humidity_condition_type":"WetBulb","wetbulb_or_dewpoint_at_maximum_dry_bulb":-20.6,"barometric_pressure":99063.0,"wind_speed":4.9,"wind_direction":270.0,"rain_indicator":"No","snow_indicator":"No","daylight_saving_time_indicator":"No","solar_model_indicator":"ASHRAEClearSky","ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_":0.0,"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_":0.0,"sky_clearness":0.0,"begin_environment_reset_mode":"FullResetAtBeginEnvironment"}},"RunPeriod":{"annual":{"begin_month":1,"begin_day_of_month":1,"end_month":12,"end_day_of_month":31,"day_of_week_for_start_day":"Sunday","use_weather_file_holidays_and_special_days":"No","use_weather_file_daylight_saving_period":"No","apply_weekend_holiday_rule":"No","use_weather_file_rain_indicators":"Yes","use_weather_file_snow_indicators":"Yes","treat_weather_as_actual":"No","first_hour_interpolation_starting_values":"Hour24"}},"RunPeriodControl:SpecialDays":{"Christmas":{"start_date":"December 25","duration":1.0,"special_day_type":"Holiday"},"Columbus Day":{"start_date":"2nd Monday in October","duration":1.0,"special_day_type":"Holiday"},"Independence Day":{"start_date":"July 4","duration":1.0,"special_day_type":"Holiday"},"Labor Day":{"start_date":"1st Monday in September","duration":1.0,"special_day_type":"Holiday"},"MLK Day":{"start_date":"3rd Monday in January","duration":1.0,"special_day_type":"Holiday"},"Memorial Day":{"start_date":"Last Monday in May","duration":1.0,"special_day_type":"Holiday"},"New Years Day":{"start_date":"January 1","duration":1.0,"special_day_type":"Holiday"},"Presidents Day":{"start_date":"3rd Monday in February","duration":1.0,"special_day_type":"Holiday"},"Thanksgiving":{"start_date":"4th Thursday in November","duration":1.0,"special_day_type":"Holiday"},"Veterans Day":{"start_date":"November 11","duration":1.0,"special_day_type":"Holiday"}},"RunPeriodControl:DaylightSavingTime":{"RunPeriodControl:DaylightSavingTime 1":{"start_date":"2nd Sunday in March","end_date":"1st Sunday in November"}},"Site:GroundTemperature:BuildingSurface":{"Site:GroundTemperature:BuildingSurface 1":{"january_ground_temperature":19.527,"february_ground_temperature":19.502,"march_ground_temperature":19.536,"april_ground_temperature":19.598,"may_ground_temperature":20.002,"june_ground_temperature":21.64,"july_ground_temperature":22.225,"august_ground_temperature":22.375,"september_ground_temperature":21.449,"october_ground_temperature":20.121,"november_ground_temperature":19.802,"december_ground_temperature":19.633}},"Site:WaterMainsTemperature":{"Site:WaterMainsTemperature 1":{"calculation_method":"Correlation","annual_average_outdoor_air_temperature":9.69,"maximum_difference_in_monthly_average_outdoor_air_temperatures":28.1}},"ScheduleTypeLimits":{"Any Number":{"unit_type":"Dimensionless"},"Control Type":{"lower_limit_value":0.0,"upper_limit_value":4.0,"numeric_type":"Discrete","unit_type":"Dimensionless"},"Fraction":{"lower_limit_value":0.0,"upper_limit_value":1.0,"numeric_type":"Continuous","unit_type":"Dimensionless"},"Humidity":{"lower_limit_value":10.0,"upper_limit_value":90.0,"numeric_type":"Continuous","unit_type":"Dimensionless"},"Number":{"unit_type":"Dimensionless"},"On/Off":{"lower_limit_value":0.0,"upper_limit_value":1.0,"numeric_type":"Discrete","unit_type":"Dimensionless"},"Temperature":{"lower_limit_value":-60.0,"upper_limit_value":200.0,"numeric_type":"Continuous","unit_type":"Dimensionless"}},"Schedule:Compact":{"ACTIVITY_SCH":{"schedule_type_limits_name":"Any Number","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":120.0}]},"AIR_VELO_SCH":{"schedule_type_limits_name":"Any Number","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":0.2}]},"ALWAYS_ON":{"schedule_type_limits_name":"On/Off","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":1.0}]},"BLDG_ELEVATORS":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays SummerDesignDay"},{"field":"Until: 07:00"},{"field":0.0},{"field":"Until: 08:00"},{"field":0.35},{"field":"Until: 09:00"},{"field":0.69},{"field":"Until: 10:00"},{"field":0.43},{"field":"Until: 11:00"},{"field":0.37},{"field":"Until: 12:00"},{"field":0.43},{"field":"Until: 13:00"},{"field":0.58},{"field":"Until: 14:00"},{"field":0.48},{"field":"Until: 15:00"},{"field":0.37},{"field":"Until: 16:00"},{"field":0.37},{"field":"Until: 17:00"},{"field":0.46},{"field":"Until: 18:00"},{"field":0.62},{"field":"Until: 19:00"},{"field":0.12},{"field":"Until: 20:00"},{"field":0.04},{"field":"Until: 21:00"},{"field":0.04},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: Saturday WinterDesignDay"},{"field":"Until: 07:00"},{"field":0.0},{"field":"Until: 08:00"},{"field":0.16},{"field":"Until: 09:00"},{"field":0.14},{"field":"Until: 10:00"},{"field":0.21},{"field":"Until: 11:00"},{"field":0.18},{"field":"Until: 12:00"},{"field":0.25},{"field":"Until: 13:00"},{"field":0.21},{"field":"Until: 14:00"},{"field":0.13},{"field":"Until: 15:00"},{"field":0.08},{"field":"Until: 16:00"},{"field":0.04},{"field":"Until: 17:00"},{"field":0.05},{"field":"Until: 18:00"},{"field":0.06},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: Sunday Holidays AllOtherDays"},{"field":"Until: 24:00"},{"field":0.0}]},"BLDG_EQUIP_SCH":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays"},{"field":"Until: 08:00"},{"field":0.4},{"field":"Until: 12:00"},{"field":0.9},{"field":"Until: 13:00"},{"field":0.8},{"field":"Until: 17:00"},{"field":0.9},{"field":"Until: 18:00"},{"field":0.8},{"field":"Until: 20:00"},{"field":0.6},{"field":"Until: 22:00"},{"field":0.5},{"field":"Until: 24:00"},{"field":0.4},{"field":"For: Saturday"},{"field":"Until: 06:00"},{"field":0.3},{"field":"Until: 08:00"},{"field":0.4},{"field":"Until: 14:00"},{"field":0.5},{"field":"Until: 17:00"},{"field":0.35},{"field":"Until: 24:00"},{"field":0.3},{"field":"For: SummerDesignDay"},{"field":"Until: 24:00"},{"field":1.0},{"field":"For: WinterDesignDay"},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: AllOtherDays"},{"field":"Until: 24:00"},{"field":0.3}]},"BLDG_LIGHT_SCH":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays"},{"field":"Until: 05:00"},{"field":0.05},{"field":"Until: 07:00"},{"field":0.1},{"field":"Until: 08:00"},{"field":0.3},{"field":"Until: 17:00"},{"field":0.9},{"field":"Until: 18:00"},{"field":0.7},{"field":"Until: 20:00"},{"field":0.5},{"field":"Until: 22:00"},{"field":0.3},{"field":"Until: 23:00"},{"field":0.1},{"field":"Until: 24:00"},{"field":0.05},{"field":"For: Saturday"},{"field":"Until: 06:00"},{"field":0.05},{"field":"Until: 08:00"},{"field":0.1},{"field":"Until: 14:00"},{"field":0.5},{"field":"Until: 17:00"},{"field":0.15},{"field":"Until: 24:00"},{"field":0.05},{"field":"For: SummerDesignDay"},{"field":"Until: 24:00"},{"field":1.0},{"field":"For: WinterDesignDay"},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: AllOtherDays"},{"field":"Until: 24:00"},{"field":0.05}]},"BLDG_OCC_SCH":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: SummerDesignDay"},{"field":"Until: 06:00"},{"field":0.0},{"field":"Until: 22:00"},{"field":1.0},{"field":"Until: 24:00"},{"field":0.05},{"field":"For: Weekdays"},{"field":"Until: 06:00"},{"field":0.0},{"field":"Until: 07:00"},{"field":0.1},{"field":"Until: 08:00"},{"field":0.2},{"field":"Until: 12:00"},{"field":0.95},{"field":"Until: 13:00"},{"field":0.5},{"field":"Until: 17:00"},{"field":0.95},{"field":"Until: 18:00"},{"field":0.7},{"field":"Until: 20:00"},{"field":0.4},{"field":"Until: 22:00"},{"field":0.1},{"field":"Until: 24:00"},{"field":0.05},{"field":"For: Saturday"},{"field":"Until: 06:00"},{"field":0.0},{"field":"Until: 08:00"},{"field":0.1},{"field":"Until: 14:00"},{"field":0.5},{"field":"Until: 17:00"},{"field":0.1},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: AllOtherDays"},{"field":"Until: 24:00"},{"field":0.0}]},"BLDG_SWH_SCH":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays SummerDesignDay"},{"field":"Until: 05:00"},{"field":0.05},{"field":"Until: 06:00"},{"field":0.08},{"field":"Until: 07:00"},{"field":0.07},{"field":"Until: 08:00"},{"field":0.19},{"field":"Until: 09:00"},{"field":0.35},{"field":"Until: 10:00"},{"field":0.38},{"field":"Until: 11:00"},{"field":0.39},{"field":"Until: 12:00"},{"field":0.47},{"field":"Until: 13:00"},{"field":0.57},{"field":"Until: 14:00"},{"field":0.54},{"field":"Until: 15:00"},{"field":0.34},{"field":"Until: 16:00"},{"field":0.33},{"field":"Until: 17:00"},{"field":0.44},{"field":"Until: 18:00"},{"field":0.26},{"field":"Until: 19:00"},{"field":0.21},{"field":"Until: 20:00"},{"field":0.15},{"field":"Until: 21:00"},{"field":0.17},{"field":"Until: 22:00"},{"field":0.08},{"field":"Until: 24:00"},{"field":0.05},{"field":"For: Saturday WinterDesignDay"},{"field":"Until: 05:00"},{"field":0.05},{"field":"Until: 06:00"},{"field":0.08},{"field":"Until: 07:00"},{"field":0.07},{"field":"Until: 08:00"},{"field":0.11},{"field":"Until: 09:00"},{"field":0.15},{"field":"Until: 10:00"},{"field":0.21},{"field":"Until: 11:00"},{"field":0.19},{"field":"Until: 12:00"},{"field":0.23},{"field":"Until: 13:00"},{"field":0.2},{"field":"Until: 14:00"},{"field":0.19},{"field":"Until: 15:00"},{"field":0.15},{"field":"Until: 16:00"},{"field":0.13},{"field":"Until: 17:00"},{"field":0.14},{"field":"Until: 21:00"},{"field":0.07},{"field":"Until: 22:00"},{"field":0.09},{"field":"Until: 24:00"},{"field":0.05},{"field":"For: Sunday Holidays AllOtherDays"},{"field":"Until: 05:00"},{"field":0.04},{"field":"Until: 06:00"},{"field":0.07},{"field":"Until: 11:00"},{"field":0.04},{"field":"Until: 13:00"},{"field":0.06},{"field":"Until: 14:00"},{"field":0.09},{"field":"Until: 15:00"},{"field":0.06},{"field":"Until: 21:00"},{"field":0.04},{"field":"Until: 22:00"},{"field":0.07},{"field":"Until: 24:00"},{"field":0.04}]},"CLGSETP_SCH":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays SummerDesignDay"},{"field":"Until: 06:00"},{"field":26.7},{"field":"Until: 22:00"},{"field":24.0},{"field":"Until: 24:00"},{"field":26.7},{"field":"For: Saturday"},{"field":"Until: 06:00"},{"field":26.7},{"field":"Until: 18:00"},{"field":24.0},{"field":"Until: 24:00"},{"field":26.7},{"field":"For WinterDesignDay"},{"field":"Until: 24:00"},{"field":26.7},{"field":"For: AllOtherDays"},{"field":"Until: 24:00"},{"field":26.7}]},"CLOTHING_SCH":{"schedule_type_limits_name":"Any Number","data":[{"field":"Through: 04/30"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":1.0},{"field":"Through: 09/30"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":0.5},{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":1.0}]},"Dual Zone Control Type Sched":{"schedule_type_limits_name":"Control Type","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":4.0}]},"HTGSETP_SCH":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays"},{"field":"Until: 06:00"},{"field":15.6},{"field":"Until: 22:00"},{"field":21.0},{"field":"Until: 24:00"},{"field":15.6},{"field":"For SummerDesignDay"},{"field":"Until: 24:00"},{"field":15.6},{"field":"For: Saturday"},{"field":"Until: 06:00"},{"field":15.6},{"field":"Until: 18:00"},{"field":21.0},{"field":"Until: 24:00"},{"field":15.6},{"field":"For: WinterDesignDay"},{"field":"Until: 24:00"},{"field":21.0},{"field":"For: AllOtherDays"},{"field":"Until: 24:00"},{"field":15.6}]},"HVACOperationSchd":{"schedule_type_limits_name":"On/Off","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays SummerDesignDay"},{"field":"Until: 06:00"},{"field":0.0},{"field":"Until: 22:00"},{"field":1.0},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: Saturday WinterDesignDay"},{"field":"Until: 06:00"},{"field":0.0},{"field":"Until: 18:00"},{"field":1.0},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: AllOtherDays"},{"field":"Until: 24:00"},{"field":0.0}]},"INFIL_QUARTER_ON_SCH":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays SummerDesignDay"},{"field":"Until: 06:00"},{"field":1.0},{"field":"Until: 22:00"},{"field":0.25},{"field":"Until: 24:00"},{"field":1.0},{"field":"For: Saturday WinterDesignDay"},{"field":"Until: 06:00"},{"field":1.0},{"field":"Until: 18:00"},{"field":0.25},{"field":"Until: 24:00"},{"field":1.0},{"field":"For: Sunday Holidays AllOtherDays"},{"field":"Until: 24:00"},{"field":1.0}]},"MinOA_MotorizedDamper_Sched":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: Weekdays SummerDesignDay"},{"field":"Until: 07:00"},{"field":0.0},{"field":"Until: 22:00"},{"field":1.0},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: Saturday WinterDesignDay"},{"field":"Until: 07:00"},{"field":0.0},{"field":"Until: 18:00"},{"field":1.0},{"field":"Until: 24:00"},{"field":0.0},{"field":"For: AllOtherDays"},{"field":"Until: 24:00"},{"field":0.0}]},"SWHSys1 Water Heater Ambient Temperature Schedule Name":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":22.0}]},"SWHSys1 Water Heater Setpoint Temperature Schedule Name":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":60.0}]},"SWHSys1-Loop-Temp-Schedule":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":60.0}]},"Seasonal-Reset-Supply-Air-Temp-Sch":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":12.8}]},"WORK_EFF_SCH":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":0.0}]},"Water Equipment Hot Supply Temp Sched":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":43.3}]},"Water Equipment Latent fract sched":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":0.05}]},"Water Equipment Sensible fract sched":{"schedule_type_limits_name":"Fraction","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":0.2}]},"Water Equipment Temp Sched":{"schedule_type_limits_name":"Temperature","data":[{"field":"Through: 12/31"},{"field":"For: AllDays"},{"field":"Until: 24:00"},{"field":43.3}]}},"Material":{"1/2IN Gypsum":{"roughness":"Smooth","thickness":0.0127,"conductivity":0.16,"density":784.9,"specific_heat":830.0,"thermal_absorptance":0.9,"solar_absorptance":0.92,"visible_absorptance":0.92},"1IN Stucco":{"roughness":"Smooth","thickness":0.0253,"conductivity":0.6918,"density":1858.0,"specific_heat":837.0,"thermal_absorptance":0.9,"solar_absorptance":0.92,"visible_absorptance":0.92},"8IN CONCRETE HW":{"roughness":"Rough","thickness":0.2032,"conductivity":1.311,"density":2240.0,"specific_heat":836.8,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7},"HW CONCRETE":{"roughness":"Rough","thickness":0.1016,"conductivity":1.311,"density":2240.0,"specific_heat":836.8,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7},"IEAD NonRes Roof Insulation":{"roughness":"MediumRough","thickness":0.127338688569477,"conductivity":0.049,"density":265.0,"specific_heat":836.8,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7},"MAT-CC05 4 HW CONCRETE":{"roughness":"Rough","thickness":0.1016,"conductivity":1.311,"density":2240.0,"specific_heat":836.8,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7},"Metal Decking":{"roughness":"MediumSmooth","thickness":0.0015,"conductivity":45.006,"density":7680.0,"specific_heat":418.4,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.3},"Metal Roofing":{"roughness":"MediumSmooth","thickness":0.0015,"conductivity":45.006,"density":7680.0,"specific_heat":418.4,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.3},"Metal Siding":{"roughness":"Smooth","thickness":0.0015,"conductivity":44.96,"density":7688.86,"specific_heat":410.0,"thermal_absorptance":0.9,"solar_absorptance":0.2,"visible_absorptance":0.2},"Roof Membrane":{"roughness":"VeryRough","thickness":0.0095,"conductivity":0.16,"density":1121.29,"specific_heat":1460.0,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7},"Std AC02":{"roughness":"MediumSmooth","thickness":0.0127,"conductivity":0.057,"density":288.0,"specific_heat":1339.0,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.2},"Std Wood 6inch":{"roughness":"MediumSmooth","thickness":0.15,"conductivity":0.12,"density":540.0,"specific_heat":1210.0,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7},"Steel Frame NonRes Wall Insulation":{"roughness":"MediumRough","thickness":0.0870564552646045,"conductivity":0.049,"density":265.0,"specific_heat":836.8,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7},"Wood Siding":{"roughness":"MediumSmooth","thickness":0.01,"conductivity":0.11,"density":544.62,"specific_heat":1210.0,"thermal_absorptance":0.9,"solar_absorptance":0.78,"visible_absorptance":0.78}},"Material:NoMass":{"CP02 CARPET PAD":{"roughness":"VeryRough","thermal_resistance":0.2165,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.8},"MAT-AIR-WALL":{"roughness":"Rough","thermal_resistance":0.2079491,"thermal_absorptance":0.9,"solar_absorptance":0.7,"visible_absorptance":0.7}},"WindowMaterial:SimpleGlazingSystem":{"NonRes Fixed Assembly Window":{"u_factor":3.23646,"solar_heat_gain_coefficient":0.39}},"Construction":{"DropCeiling":{"outside_layer":"Std AC02"},"IEAD Non-res Roof":{"outside_layer":"Roof Membrane","layer_2":"IEAD NonRes Roof Insulation","layer_3":"Metal Decking"},"INT-FLOOR-TOPSIDE":{"outside_layer":"MAT-CC05 4 HW CONCRETE","layer_2":"CP02 CARPET PAD"},"INT-FLOOR-UNDERSIDE":{"outside_layer":"CP02 CARPET PAD","layer_2":"MAT-CC05 4 HW CONCRETE"},"InteriorFurnishings":{"outside_layer":"Std Wood 6inch"},"Steel Frame Non-res Ext Wall":{"outside_layer":"Wood Siding","layer_2":"Steel Frame NonRes Wall Insulation","layer_3":"1/2IN Gypsum"},"Window Non-res Fixed":{"outside_layer":"NonRes Fixed Assembly Window"},"ext-slab":{"outside_layer":"HW CONCRETE","layer_2":"CP02 CARPET PAD"},"int-walls":{"outside_layer":"1/2IN Gypsum","layer_2":"1/2IN Gypsum"}},"GlobalGeometryRules":{"GlobalGeometryRules 1":{"starting_vertex_position":"UpperLeftCorner","vertex_entry_direction":"Counterclockwise","coordinate_system":"Relative","daylighting_reference_point_coordinate_system":"Relative","rectangular_surface_coordinate_system":"Relative"}},"Zone":{"Core_bottom":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Core_mid":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Core_top":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"FirstFloor_Plenum":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"No"},"MidFloor_Plenum":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"No"},"Perimeter_bot_ZN_1":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_bot_ZN_2":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_bot_ZN_3":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_bot_ZN_4":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_mid_ZN_1":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_mid_ZN_2":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_mid_ZN_3":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_mid_ZN_4":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_top_ZN_1":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_top_ZN_2":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_top_ZN_3":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"Perimeter_top_ZN_4":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"Yes"},"TopFloor_Plenum":{"direction_of_relative_north":0.0,"x_origin":0.0,"y_origin":0.0,"z_origin":0.0,"type":1,"multiplier":1,"ceiling_height":"Autocalculate","volume":"Autocalculate","floor_area":"Autocalculate","part_of_total_floor_area":"No"}},"BuildingSurface:Detailed":{"Building_Roof":{"surface_type":"Roof","construction_name":"IEAD Non-res Roof","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":11.8872},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":11.8872},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":11.8872},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":11.8872}]},"Core_bot_ZN_5_Floor":{"surface_type":"Floor","construction_name":"ext-slab","zone_name":"Core_bottom","outside_boundary_condition":"Ground","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0}]},"Core_bot_ZN_5_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_bottom","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_2_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432}]},"Core_bot_ZN_5_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_bottom","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_3_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432}]},"Core_bot_ZN_5_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_bottom","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_1_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"Core_bot_ZN_5_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_bottom","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_4_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"Core_bottom_ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Core_bottom","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Floor_5","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"Core_mid_ZN_5_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Core_mid","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Ceiling_5","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624}]},"Core_mid_ZN_5_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_mid","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_2_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Core_mid_ZN_5_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_mid","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_3_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Core_mid_ZN_5_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_mid","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_1_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056}]},"Core_mid_ZN_5_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_mid","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_4_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056}]},"Core_mid_ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Core_mid","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Floor_5","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Core_top_ZN_5_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Core_top","outside_boundary_condition":"Surface","outside_boundary_condition_object":"TopFloor_Plenum_Floor_5","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Core_top_ZN_5_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Core_top","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Ceiling_5","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248}]},"Core_top_ZN_5_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_top","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_2_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Core_top_ZN_5_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_top","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_3_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Core_top_ZN_5_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_top","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_1_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Core_top_ZN_5_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Core_top","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_4_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"FirstFloor_Plenum_Ceiling_1":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_1_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624}]},"FirstFloor_Plenum_Ceiling_2":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_2_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624}]},"FirstFloor_Plenum_Ceiling_3":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_3_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624}]},"FirstFloor_Plenum_Ceiling_4":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_4_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624}]},"FirstFloor_Plenum_Ceiling_5":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_mid_ZN_5_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624}]},"FirstFloor_Plenum_Floor_1":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_1_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"FirstFloor_Plenum_Floor_2":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_2_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"FirstFloor_Plenum_Floor_3":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_3_Ceililng","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432}]},"FirstFloor_Plenum_Floor_4":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_4_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"FirstFloor_Plenum_Floor_5":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_bottom_ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"MidFloor_Plenum_Ceiling_1":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_1_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248}]},"MidFloor_Plenum_Ceiling_2":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_2_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248}]},"MidFloor_Plenum_Ceiling_3":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_3_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248}]},"MidFloor_Plenum_Ceiling_4":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_4_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248}]},"MidFloor_Plenum_Ceiling_5":{"surface_type":"Ceiling","construction_name":"INT-FLOOR-UNDERSIDE","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_top_ZN_5_Floor","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248}]},"MidFloor_Plenum_Floor_1":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_1_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"MidFloor_Plenum_Floor_2":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_2_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"MidFloor_Plenum_Floor_3":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_3_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056}]},"MidFloor_Plenum_Floor_4":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_4_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"MidFloor_Plenum_Floor_5":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_mid_ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Perimeter_bot_Plenum_Wall_East":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624}]},"Perimeter_bot_Plenum_Wall_North":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624}]},"Perimeter_bot_Plenum_Wall_South":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624}]},"Perimeter_bot_Plenum_Wall_West":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"FirstFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624}]},"Perimeter_bot_ZN_1_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_bot_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Floor_1","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_1_Floor":{"surface_type":"Floor","construction_name":"ext-slab","zone_name":"Perimeter_bot_ZN_1","outside_boundary_condition":"Ground","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0}]},"Perimeter_bot_ZN_1_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_2_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_1_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_bot_ZN_5_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_1_Wall_South":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_bot_ZN_1","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_1_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_4_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_2_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_bot_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Floor_2","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_2_Floor":{"surface_type":"Floor","construction_name":"ext-slab","zone_name":"Perimeter_bot_ZN_2","outside_boundary_condition":"Ground","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0}]},"Perimeter_bot_ZN_2_Wall_East":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_bot_ZN_2","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_2_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_3_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_2_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_1_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_2_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_bot_ZN_5_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_3_Ceililng":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_bot_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Floor_3","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_3_Floor":{"surface_type":"Floor","construction_name":"ext-slab","zone_name":"Perimeter_bot_ZN_3","outside_boundary_condition":"Ground","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0}]},"Perimeter_bot_ZN_3_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_2_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_3_Wall_North":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_bot_ZN_3","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_3_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_bot_ZN_5_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_3_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_4_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_4_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_bot_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Floor_4","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_4_Floor":{"surface_type":"Floor","construction_name":"ext-slab","zone_name":"Perimeter_bot_ZN_4","outside_boundary_condition":"Ground","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0}]},"Perimeter_bot_ZN_4_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_bot_ZN_5_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_4_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_3_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_4_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_bot_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_bot_ZN_1_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":2.7432}]},"Perimeter_bot_ZN_4_Wall_West":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_bot_ZN_4","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":2.7432},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":0.0},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":2.7432}]},"Perimeter_mid_Plenum_Wall_East":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248}]},"Perimeter_mid_Plenum_Wall_North":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248}]},"Perimeter_mid_Plenum_Wall_South":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248}]},"Perimeter_mid_Plenum_Wall_West":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"MidFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248}]},"Perimeter_mid_ZN_1_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_mid_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Floor_1","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_1_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_mid_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Ceiling_1","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624}]},"Perimeter_mid_ZN_1_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_2_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_1_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_mid_ZN_5_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_1_Wall_South":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_mid_ZN_1","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_1_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_4_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_2_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_mid_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Floor_2","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_2_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_mid_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Ceiling_2","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624}]},"Perimeter_mid_ZN_2_Wall_East":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_mid_ZN_2","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_2_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_3_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_2_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_1_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_2_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_mid_ZN_5_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_3_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_mid_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Floor_3","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_3_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_mid_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Ceiling_3","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624}]},"Perimeter_mid_ZN_3_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_2_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_3_Wall_North":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_mid_ZN_3","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_3_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_mid_ZN_5_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_3_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_4_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_4_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_mid_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Floor_4","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_4_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_mid_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"FirstFloor_Plenum_Ceiling_4","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624}]},"Perimeter_mid_ZN_4_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_mid_ZN_5_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_4_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_3_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_4_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_mid_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_mid_ZN_1_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":6.7056}]},"Perimeter_mid_ZN_4_Wall_West":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_mid_ZN_4","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":6.7056},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":3.9624},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":6.7056}]},"Perimeter_top_Plenum_Wall_East":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":11.8872},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":11.8872}]},"Perimeter_top_Plenum_Wall_North":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":11.8872},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":11.8872}]},"Perimeter_top_Plenum_Wall_South":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":11.8872},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":11.8872}]},"Perimeter_top_Plenum_Wall_West":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":11.8872},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":11.8872}]},"Perimeter_top_ZN_1_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_top_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"TopFloor_Plenum_Floor_1","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_1_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_top_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Ceiling_1","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248}]},"Perimeter_top_ZN_1_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_2_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_1_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_top_ZN_5_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_1_Wall_South":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_top_ZN_1","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_1_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_1","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_4_Wall_South","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_2_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_top_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"TopFloor_Plenum_Floor_2","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_2_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_top_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Ceiling_2","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248}]},"Perimeter_top_ZN_2_Wall_East":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_top_ZN_2","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_2_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_3_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_2_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_1_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_2_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_2","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_top_ZN_5_Wall_East","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_3_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_top_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"TopFloor_Plenum_Floor_3","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_3_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_top_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Ceiling_3","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248}]},"Perimeter_top_ZN_3_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_2_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_3_Wall_North":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_top_ZN_3","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_3_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_top_ZN_5_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_3_Wall_West":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_3","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_4_Wall_North","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_4_Ceiling":{"surface_type":"Ceiling","construction_name":"DropCeiling","zone_name":"Perimeter_top_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"TopFloor_Plenum_Floor_4","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_4_Floor":{"surface_type":"Floor","construction_name":"INT-FLOOR-TOPSIDE","zone_name":"Perimeter_top_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"MidFloor_Plenum_Ceiling_4","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248}]},"Perimeter_top_ZN_4_Wall_East":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_top_ZN_5_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_4_Wall_North":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_3_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_4_Wall_South":{"surface_type":"Wall","construction_name":"int-walls","zone_name":"Perimeter_top_ZN_4","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_1_Wall_West","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"Perimeter_top_ZN_4_Wall_West":{"surface_type":"Wall","construction_name":"Steel Frame Non-res Ext Wall","zone_name":"Perimeter_top_ZN_4","outside_boundary_condition":"Outdoors","sun_exposure":"SunExposed","wind_exposure":"WindExposed","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":7.9248},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668}]},"TopFloor_Plenum_Floor_1":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_1_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668}]},"TopFloor_Plenum_Floor_2":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_2_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":49.911,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668}]},"TopFloor_Plenum_Floor_3":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_3_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":49.911,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668}]},"TopFloor_Plenum_Floor_4":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Perimeter_top_ZN_4_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":0.0,"vertex_y_coordinate":0.0,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":0.0,"vertex_y_coordinate":33.2738,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]},"TopFloor_Plenum_Floor_5":{"surface_type":"Floor","construction_name":"DropCeiling","zone_name":"TopFloor_Plenum","outside_boundary_condition":"Surface","outside_boundary_condition_object":"Core_top_ZN_5_Ceiling","sun_exposure":"NoSun","wind_exposure":"NoWind","view_factor_to_ground":"Autocalculate","number_of_vertices":4.0,"vertices":[{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":28.7006,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":45.3375,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668},{"vertex_x_coordinate":4.5732,"vertex_y_coordinate":4.5732,"vertex_z_coordinate":10.668}]}},"FenestrationSurface:Detailed":{"Perimeter_bot_ZN_1_Wall_South_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_bot_ZN_1_Wall_South","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":0.0,"vertex_1_y_coordinate":0.0,"vertex_1_z_coordinate":2.3293,"vertex_2_x_coordinate":0.0,"vertex_2_y_coordinate":0.0,"vertex_2_z_coordinate":1.0213,"vertex_3_x_coordinate":49.91,"vertex_3_y_coordinate":0.0,"vertex_3_z_coordinate":1.0213,"vertex_4_x_coordinate":49.91,"vertex_4_y_coordinate":0.0,"vertex_4_z_coordinate":2.3293},"Perimeter_bot_ZN_2_Wall_East_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_bot_ZN_2_Wall_East","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":49.911,"vertex_1_y_coordinate":0.0,"vertex_1_z_coordinate":2.3293,"vertex_2_x_coordinate":49.911,"vertex_2_y_coordinate":0.0,"vertex_2_z_coordinate":1.0213,"vertex_3_x_coordinate":49.911,"vertex_3_y_coordinate":33.2737,"vertex_3_z_coordinate":1.0213,"vertex_4_x_coordinate":49.911,"vertex_4_y_coordinate":33.2737,"vertex_4_z_coordinate":2.3293},"Perimeter_bot_ZN_3_Wall_North_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_bot_ZN_3_Wall_North","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":49.91,"vertex_1_y_coordinate":33.2738,"vertex_1_z_coordinate":2.3293,"vertex_2_x_coordinate":49.91,"vertex_2_y_coordinate":33.2738,"vertex_2_z_coordinate":1.0213,"vertex_3_x_coordinate":0.0,"vertex_3_y_coordinate":33.2738,"vertex_3_z_coordinate":1.0213,"vertex_4_x_coordinate":0.0,"vertex_4_y_coordinate":33.2738,"vertex_4_z_coordinate":2.3293},"Perimeter_bot_ZN_4_Wall_West_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_bot_ZN_4_Wall_West","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":0.0,"vertex_1_y_coordinate":33.2737,"vertex_1_z_coordinate":2.3293,"vertex_2_x_coordinate":0.0,"vertex_2_y_coordinate":33.2737,"vertex_2_z_coordinate":1.0213,"vertex_3_x_coordinate":0.0,"vertex_3_y_coordinate":0.0,"vertex_3_z_coordinate":1.0213,"vertex_4_x_coordinate":0.0,"vertex_4_y_coordinate":0.0,"vertex_4_z_coordinate":2.3293},"Perimeter_mid_ZN_1_Wall_South_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_mid_ZN_1_Wall_South","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":0.0,"vertex_1_y_coordinate":0.0,"vertex_1_z_coordinate":6.2917,"vertex_2_x_coordinate":0.0,"vertex_2_y_coordinate":0.0,"vertex_2_z_coordinate":4.9837,"vertex_3_x_coordinate":49.91,"vertex_3_y_coordinate":0.0,"vertex_3_z_coordinate":4.9837,"vertex_4_x_coordinate":49.91,"vertex_4_y_coordinate":0.0,"vertex_4_z_coordinate":6.2917},"Perimeter_mid_ZN_2_Wall_East_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_mid_ZN_2_Wall_East","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":49.911,"vertex_1_y_coordinate":0.0,"vertex_1_z_coordinate":6.2917,"vertex_2_x_coordinate":49.911,"vertex_2_y_coordinate":0.0,"vertex_2_z_coordinate":4.9837,"vertex_3_x_coordinate":49.911,"vertex_3_y_coordinate":33.2737,"vertex_3_z_coordinate":4.9837,"vertex_4_x_coordinate":49.911,"vertex_4_y_coordinate":33.2737,"vertex_4_z_coordinate":6.2917},"Perimeter_mid_ZN_3_Wall_North_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_mid_ZN_3_Wall_North","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":49.91,"vertex_1_y_coordinate":33.2738,"vertex_1_z_coordinate":6.2917,"vertex_2_x_coordinate":49.91,"vertex_2_y_coordinate":33.2738,"vertex_2_z_coordinate":4.9837,"vertex_3_x_coordinate":0.0,"vertex_3_y_coordinate":33.2738,"vertex_3_z_coordinate":4.9837,"vertex_4_x_coordinate":0.0,"vertex_4_y_coordinate":33.2738,"vertex_4_z_coordinate":6.2917},"Perimeter_mid_ZN_4_Wall_West_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_mid_ZN_4_Wall_West","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":0.0,"vertex_1_y_coordinate":33.2737,"vertex_1_z_coordinate":6.2917,"vertex_2_x_coordinate":0.0,"vertex_2_y_coordinate":33.2737,"vertex_2_z_coordinate":4.9837,"vertex_3_x_coordinate":0.0,"vertex_3_y_coordinate":0.0,"vertex_3_z_coordinate":4.9837,"vertex_4_x_coordinate":0.0,"vertex_4_y_coordinate":0.0,"vertex_4_z_coordinate":6.2917},"Perimeter_top_ZN_1_Wall_South_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_top_ZN_1_Wall_South","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":0.0,"vertex_1_y_coordinate":0.0,"vertex_1_z_coordinate":10.2541,"vertex_2_x_coordinate":0.0,"vertex_2_y_coordinate":0.0,"vertex_2_z_coordinate":8.9461,"vertex_3_x_coordinate":49.91,"vertex_3_y_coordinate":0.0,"vertex_3_z_coordinate":8.9461,"vertex_4_x_coordinate":49.91,"vertex_4_y_coordinate":0.0,"vertex_4_z_coordinate":10.2541},"Perimeter_top_ZN_2_Wall_East_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_top_ZN_2_Wall_East","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":49.911,"vertex_1_y_coordinate":0.0,"vertex_1_z_coordinate":10.2541,"vertex_2_x_coordinate":49.911,"vertex_2_y_coordinate":0.0,"vertex_2_z_coordinate":8.9461,"vertex_3_x_coordinate":49.911,"vertex_3_y_coordinate":33.2737,"vertex_3_z_coordinate":8.9461,"vertex_4_x_coordinate":49.911,"vertex_4_y_coordinate":33.2737,"vertex_4_z_coordinate":10.2541},"Perimeter_top_ZN_3_Wall_North_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_top_ZN_3_Wall_North","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":49.91,"vertex_1_y_coordinate":33.2738,"vertex_1_z_coordinate":10.2541,"vertex_2_x_coordinate":49.91,"vertex_2_y_coordinate":33.2738,"vertex_2_z_coordinate":8.9461,"vertex_3_x_coordinate":0.0,"vertex_3_y_coordinate":33.2738,"vertex_3_z_coordinate":8.9461,"vertex_4_x_coordinate":0.0,"vertex_4_y_coordinate":33.2738,"vertex_4_z_coordinate":10.2541},"Perimeter_top_ZN_4_Wall_West_Window":{"surface_type":"Window","construction_name":"Window Non-res Fixed","building_surface_name":"Perimeter_top_ZN_4_Wall_West","view_factor_to_ground":"Autocalculate","multiplier":1.0,"number_of_vertices":4.0,"vertex_1_x_coordinate":0.0,"vertex_1_y_coordinate":33.2737,"vertex_1_z_coordinate":10.2541,"vertex_2_x_coordinate":0.0,"vertex_2_y_coordinate":33.2737,"vertex_2_z_coordinate":8.9461,"vertex_3_x_coordinate":0.0,"vertex_3_y_coordinate":0.0,"vertex_3_z_coordinate":8.9461,"vertex_4_x_coordinate":0.0,"vertex_4_y_coordinate":0.0,"vertex_4_z_coordinate":10.2541}},"InternalMass":{"Core_bottom Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Core_bottom","surface_area":1967.0731},"Core_mid Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Core_mid","surface_area":1967.0731},"Core_top Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Core_top","surface_area":1967.0731},"Perimeter_bot_ZN_1 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_bot_ZN_1","surface_area":414.6763},"Perimeter_bot_ZN_2 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_bot_ZN_2","surface_area":262.5244},"Perimeter_bot_ZN_3 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_bot_ZN_3","surface_area":414.6763},"Perimeter_bot_ZN_4 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_bot_ZN_4","surface_area":262.5072},"Perimeter_mid_ZN_1 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_mid_ZN_1","surface_area":414.6763},"Perimeter_mid_ZN_2 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_mid_ZN_2","surface_area":262.5244},"Perimeter_mid_ZN_3 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_mid_ZN_3","surface_area":414.6763},"Perimeter_mid_ZN_4 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_mid_ZN_4","surface_area":262.5072},"Perimeter_top_ZN_1 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_top_ZN_1","surface_area":414.6763},"Perimeter_top_ZN_2 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_top_ZN_2","surface_area":262.5244},"Perimeter_top_ZN_3 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_top_ZN_3","surface_area":414.6763},"Perimeter_top_ZN_4 Internal Mass":{"construction_name":"InteriorFurnishings","zone_or_zonelist_name":"Perimeter_top_ZN_4","surface_area":262.5072}},"People":{"Core_bottom People":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_bottom","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Core_mid People":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_mid","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Core_top People":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_top","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_bot_ZN_1 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_1","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_bot_ZN_2 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_2","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_bot_ZN_3 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_3","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_bot_ZN_4 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_4","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_mid_ZN_1 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_1","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_mid_ZN_2 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_2","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_mid_ZN_3 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_3","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_mid_ZN_4 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_4","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_top_ZN_1 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_1","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_top_ZN_2 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_2","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_top_ZN_3 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_3","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0},"Perimeter_top_ZN_4 People":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_4","number_of_people_schedule_name":"BLDG_OCC_SCH","number_of_people_calculation_method":"Area/Person","floor_area_per_person":18.58,"fraction_radiant":0.3,"sensible_heat_fraction":"Autocalculate","activity_level_schedule_name":"ACTIVITY_SCH","carbon_dioxide_generation_rate":3.82e-8,"enable_ashrae_55_comfort_warnings":"No","mean_radiant_temperature_calculation_type":"ZoneAveraged","work_efficiency_schedule_name":"WORK_EFF_SCH","clothing_insulation_calculation_method":"ClothingInsulationSchedule","clothing_insulation_schedule_name":"CLOTHING_SCH","air_velocity_schedule_name":"AIR_VELO_SCH","thermal_comfort_model_1_type":"Fanger","cold_stress_temperature_threshold":15.56,"heat_stress_temperature_threshold":30.0}},"Lights":{"Core_bottom_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_bottom","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Core_mid_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_mid","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Core_top_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_top","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_bot_ZN_1_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_1","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_bot_ZN_2_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_2","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_bot_ZN_3_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_3","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_bot_ZN_4_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_4","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_mid_ZN_1_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_1","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_mid_ZN_2_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_2","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_mid_ZN_3_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_3","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_mid_ZN_4_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_4","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_top_ZN_1_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_1","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_top_ZN_2_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_2","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_top_ZN_3_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_3","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0},"Perimeter_top_ZN_4_Lights":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_4","schedule_name":"BLDG_LIGHT_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"return_air_fraction":0.4,"fraction_radiant":0.4,"fraction_visible":0.2,"fraction_replaceable":1.0,"end_use_subcategory":"General","return_air_fraction_calculated_from_plenum_temperature":"No","return_air_fraction_function_of_plenum_temperature_coefficient_1":0.0,"return_air_fraction_function_of_plenum_temperature_coefficient_2":0.0}},"ElectricEquipment":{"Core_bottom_Elevators_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_bottom","schedule_name":"BLDG_ELEVATORS","design_level_calculation_method":"EquipmentLevel","design_level":32109.8901098901,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"Elevators"},"Core_bottom_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_bottom","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Core_mid_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_mid","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Core_top_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Core_top","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_bot_ZN_1_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_1","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_bot_ZN_2_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_2","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_bot_ZN_3_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_3","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_bot_ZN_4_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_4","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_mid_ZN_1_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_1","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_mid_ZN_2_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_2","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_mid_ZN_3_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_3","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_mid_ZN_4_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_4","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_top_ZN_1_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_1","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_top_ZN_2_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_2","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_top_ZN_3_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_3","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"},"Perimeter_top_ZN_4_PlugMisc_Equip":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_4","schedule_name":"BLDG_EQUIP_SCH","design_level_calculation_method":"Watts/Area","watts_per_zone_floor_area":10.76,"fraction_latent":0.0,"fraction_radiant":0.5,"fraction_lost":0.0,"end_use_subcategory":"General"}},"ZoneInfiltration:DesignFlowRate":{"FirstFloor_Plenum_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"FirstFloor_Plenum","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"MidFloor_Plenum_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"MidFloor_Plenum","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_bot_ZN_1_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_1","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_bot_ZN_2_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_2","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_bot_ZN_3_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_3","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_bot_ZN_4_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_bot_ZN_4","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_mid_ZN_1_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_1","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_mid_ZN_2_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_2","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_mid_ZN_3_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_3","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_mid_ZN_4_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_mid_ZN_4","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_top_ZN_1_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_1","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_top_ZN_2_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_2","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_top_ZN_3_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_3","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"Perimeter_top_ZN_4_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"Perimeter_top_ZN_4","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0},"TopFloor_Plenum_Infiltration":{"zone_or_zonelist_or_space_or_spacelist_name":"TopFloor_Plenum","schedule_name":"INFIL_QUARTER_ON_SCH","design_flow_rate_calculation_method":"Flow/ExteriorArea","flow_rate_per_exterior_surface_area":0.000302,"constant_term_coefficient":1.0,"temperature_term_coefficient":0.0,"velocity_term_coefficient":0.0,"velocity_squared_term_coefficient":0.0}},"Exterior:Lights":{"Exterior Facade Lighting":{"schedule_name":"ALWAYS_ON","design_level":14804.0,"control_option":"AstronomicalClock","end_use_subcategory":"Exterior Facade Lighting"}},"DesignSpecification:OutdoorAir":{"SZ DSOA Core_bottom":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Core_mid":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Core_top":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_bot_ZN_1":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_bot_ZN_2":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_bot_ZN_3":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_bot_ZN_4":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_mid_ZN_1":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_mid_ZN_2":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_mid_ZN_3":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_mid_ZN_4":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_top_ZN_1":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_top_ZN_2":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_top_ZN_3":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0},"SZ DSOA Perimeter_top_ZN_4":{"outdoor_air_method":"Flow/Person","outdoor_air_flow_per_person":0.0125,"outdoor_air_flow_per_zone_floor_area":0.0,"outdoor_air_flow_per_zone":0.0,"outdoor_air_flow_air_changes_per_hour":0.0}},"Sizing:Parameters":{"Sizing:Parameters 1":{"heating_sizing_factor":1.33,"cooling_sizing_factor":1.33,"timesteps_in_averaging_window":6}},"Sizing:Zone":{"Sizing:Zone 1":{"zone_or_zonelist_name":"Core_bottom","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Core_bottom","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 2":{"zone_or_zonelist_name":"Core_mid","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Core_mid","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 3":{"zone_or_zonelist_name":"Core_top","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Core_top","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 4":{"zone_or_zonelist_name":"Perimeter_bot_ZN_1","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_bot_ZN_1","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 5":{"zone_or_zonelist_name":"Perimeter_bot_ZN_2","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_bot_ZN_2","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 6":{"zone_or_zonelist_name":"Perimeter_bot_ZN_3","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_bot_ZN_3","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 7":{"zone_or_zonelist_name":"Perimeter_bot_ZN_4","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_bot_ZN_4","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 8":{"zone_or_zonelist_name":"Perimeter_mid_ZN_1","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_mid_ZN_1","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 9":{"zone_or_zonelist_name":"Perimeter_mid_ZN_2","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_mid_ZN_2","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 10":{"zone_or_zonelist_name":"Perimeter_mid_ZN_3","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_mid_ZN_3","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 11":{"zone_or_zonelist_name":"Perimeter_mid_ZN_4","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_mid_ZN_4","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 12":{"zone_or_zonelist_name":"Perimeter_top_ZN_1","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_top_ZN_1","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 13":{"zone_or_zonelist_name":"Perimeter_top_ZN_2","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_top_ZN_2","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 14":{"zone_or_zonelist_name":"Perimeter_top_ZN_3","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_top_ZN_3","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005},"Sizing:Zone 15":{"zone_or_zonelist_name":"Perimeter_top_ZN_4","zone_cooling_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_cooling_design_supply_air_temperature":12.8,"zone_heating_design_supply_air_temperature_input_method":"SupplyAirTemperature","zone_heating_design_supply_air_temperature":50.0,"zone_cooling_design_supply_air_humidity_ratio":0.0085,"zone_heating_design_supply_air_humidity_ratio":0.008,"design_specification_outdoor_air_object_name":"SZ DSOA Perimeter_top_ZN_4","cooling_design_air_flow_method":"DesignDay","cooling_design_air_flow_rate":0.0,"cooling_minimum_air_flow_per_zone_floor_area":0.000762,"cooling_minimum_air_flow":0.0,"cooling_minimum_air_flow_fraction":0.2,"heating_design_air_flow_method":"DesignDay","heating_design_air_flow_rate":0.0,"heating_maximum_air_flow_per_zone_floor_area":0.002032,"heating_maximum_air_flow":0.1415762,"heating_maximum_air_flow_fraction":0.3,"account_for_dedicated_outdoor_air_system":"No","dedicated_outdoor_air_system_control_strategy":"NeutralSupplyAir","dedicated_outdoor_air_low_setpoint_temperature_for_design":"Autosize","dedicated_outdoor_air_high_setpoint_temperature_for_design":"Autosize","zone_load_sizing_method":"Sensible Load Only No Latent Load","zone_latent_cooling_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_cooling_design_supply_air_humidity_ratio_difference":0.005,"zone_latent_heating_design_supply_air_humidity_ratio_input_method":"HumidityRatioDifference","zone_humidification_design_supply_air_humidity_ratio_difference":0.005}},"Sizing:System":{"Sizing:System 1":{"airloop_name":"VAV_1","type_of_load_to_size_on":"Sensible","design_outdoor_air_flow_rate":"Autosize","central_heating_maximum_system_air_flow_ratio":0.3,"preheat_design_temperature":7.0,"preheat_design_humidity_ratio":0.008,"precool_design_temperature":12.8,"precool_design_humidity_ratio":0.008,"central_cooling_design_supply_air_temperature":12.8,"central_heating_design_supply_air_temperature":16.7,"type_of_zone_sum_to_use":"NonCoincident","100_outdoor_air_in_cooling":"No","100_outdoor_air_in_heating":"No","central_cooling_design_supply_air_humidity_ratio":0.0085,"central_heating_design_supply_air_humidity_ratio":0.008,"cooling_supply_air_flow_rate_method":"DesignDay","cooling_supply_air_flow_rate":0.0,"heating_supply_air_flow_rate_method":"DesignDay","heating_supply_air_flow_rate":0.0,"system_outdoor_air_method":"ZoneSum","zone_maximum_outdoor_air_fraction":1.0,"cooling_design_capacity_method":"CoolingDesignCapacity","cooling_design_capacity":"Autosize","heating_design_capacity_method":"HeatingDesignCapacity","heating_design_capacity":"Autosize","central_cooling_capacity_control_method":"VAV","occupant_diversity":"Autosize"},"Sizing:System 2":{"airloop_name":"VAV_2","type_of_load_to_size_on":"Sensible","design_outdoor_air_flow_rate":"Autosize","central_heating_maximum_system_air_flow_ratio":0.3,"preheat_design_temperature":7.0,"preheat_design_humidity_ratio":0.008,"precool_design_temperature":12.8,"precool_design_humidity_ratio":0.008,"central_cooling_design_supply_air_temperature":12.8,"central_heating_design_supply_air_temperature":16.7,"type_of_zone_sum_to_use":"NonCoincident","100_outdoor_air_in_cooling":"No","100_outdoor_air_in_heating":"No","central_cooling_design_supply_air_humidity_ratio":0.0085,"central_heating_design_supply_air_humidity_ratio":0.008,"cooling_supply_air_flow_rate_method":"DesignDay","cooling_supply_air_flow_rate":0.0,"heating_supply_air_flow_rate_method":"DesignDay","heating_supply_air_flow_rate":0.0,"system_outdoor_air_method":"ZoneSum","zone_maximum_outdoor_air_fraction":1.0,"cooling_design_capacity_method":"CoolingDesignCapacity","cooling_design_capacity":"Autosize","heating_design_capacity_method":"HeatingDesignCapacity","heating_design_capacity":"Autosize","central_cooling_capacity_control_method":"VAV","occupant_diversity":"Autosize"},"Sizing:System 3":{"airloop_name":"VAV_3","type_of_load_to_size_on":"Sensible","design_outdoor_air_flow_rate":"Autosize","central_heating_maximum_system_air_flow_ratio":0.3,"preheat_design_temperature":7.0,"preheat_design_humidity_ratio":0.008,"precool_design_temperature":12.8,"precool_design_humidity_ratio":0.008,"central_cooling_design_supply_air_temperature":12.8,"central_heating_design_supply_air_temperature":16.7,"type_of_zone_sum_to_use":"NonCoincident","100_outdoor_air_in_cooling":"No","100_outdoor_air_in_heating":"No","central_cooling_design_supply_air_humidity_ratio":0.0085,"central_heating_design_supply_air_humidity_ratio":0.008,"cooling_supply_air_flow_rate_method":"DesignDay","cooling_supply_air_flow_rate":0.0,"heating_supply_air_flow_rate_method":"DesignDay","heating_supply_air_flow_rate":0.0,"system_outdoor_air_method":"ZoneSum","zone_maximum_outdoor_air_fraction":1.0,"cooling_design_capacity_method":"CoolingDesignCapacity","cooling_design_capacity":"Autosize","heating_design_capacity_method":"HeatingDesignCapacity","heating_design_capacity":"Autosize","central_cooling_capacity_control_method":"VAV","occupant_diversity":"Autosize"}},"Sizing:Plant":{"Sizing:Plant 1":{"plant_or_condenser_loop_name":"SWHSys1","loop_type":"Heating","design_loop_exit_temperature":60.0,"loop_design_temperature_difference":5.0,"sizing_option":"NonCoincident","zone_timesteps_in_averaging_window":1}},"ZoneControl:Thermostat":{"Core_bottom Thermostat":{"zone_or_zonelist_name":"Core_bottom","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Core_bottom DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Core_mid Thermostat":{"zone_or_zonelist_name":"Core_mid","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Core_mid DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Core_top Thermostat":{"zone_or_zonelist_name":"Core_top","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Core_top DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_bot_ZN_1 Thermostat":{"zone_or_zonelist_name":"Perimeter_bot_ZN_1","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_bot_ZN_1 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_bot_ZN_2 Thermostat":{"zone_or_zonelist_name":"Perimeter_bot_ZN_2","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_bot_ZN_2 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_bot_ZN_3 Thermostat":{"zone_or_zonelist_name":"Perimeter_bot_ZN_3","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_bot_ZN_3 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_bot_ZN_4 Thermostat":{"zone_or_zonelist_name":"Perimeter_bot_ZN_4","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_bot_ZN_4 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_mid_ZN_1 Thermostat":{"zone_or_zonelist_name":"Perimeter_mid_ZN_1","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_mid_ZN_1 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_mid_ZN_2 Thermostat":{"zone_or_zonelist_name":"Perimeter_mid_ZN_2","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_mid_ZN_2 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_mid_ZN_3 Thermostat":{"zone_or_zonelist_name":"Perimeter_mid_ZN_3","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_mid_ZN_3 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_mid_ZN_4 Thermostat":{"zone_or_zonelist_name":"Perimeter_mid_ZN_4","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_mid_ZN_4 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_top_ZN_1 Thermostat":{"zone_or_zonelist_name":"Perimeter_top_ZN_1","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_top_ZN_1 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_top_ZN_2 Thermostat":{"zone_or_zonelist_name":"Perimeter_top_ZN_2","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_top_ZN_2 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_top_ZN_3 Thermostat":{"zone_or_zonelist_name":"Perimeter_top_ZN_3","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_top_ZN_3 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0},"Perimeter_top_ZN_4 Thermostat":{"zone_or_zonelist_name":"Perimeter_top_ZN_4","control_type_schedule_name":"Dual Zone Control Type Sched","control_1_object_type":"ThermostatSetpoint:DualSetpoint","control_1_name":"Perimeter_top_ZN_4 DualSPSched","temperature_difference_between_cutout_and_setpoint":0.0}},"ThermostatSetpoint:DualSetpoint":{"Core_bottom DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Core_mid DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Core_top DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_bot_ZN_1 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_bot_ZN_2 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_bot_ZN_3 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_bot_ZN_4 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_mid_ZN_1 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_mid_ZN_2 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_mid_ZN_3 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_mid_ZN_4 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_top_ZN_1 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_top_ZN_2 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_top_ZN_3 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"},"Perimeter_top_ZN_4 DualSPSched":{"heating_setpoint_temperature_schedule_name":"HTGSETP_SCH","cooling_setpoint_temperature_schedule_name":"CLGSETP_SCH"}},"AirTerminal:SingleDuct:VAV:Reheat":{"Core_bottom VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Core_bottom VAV Box Damper Node","air_inlet_node_name":"Core_bottom VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Core_bottom VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Core_bottom VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Core_mid VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Core_mid VAV Box Damper Node","air_inlet_node_name":"Core_mid VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Core_mid VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Core_mid VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Core_top VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Core_top VAV Box Damper Node","air_inlet_node_name":"Core_top VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Core_top VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Core_top VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_bot_ZN_1 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_bot_ZN_1 VAV Box Damper Node","air_inlet_node_name":"Perimeter_bot_ZN_1 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_bot_ZN_1 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_bot_ZN_1 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_bot_ZN_2 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_bot_ZN_2 VAV Box Damper Node","air_inlet_node_name":"Perimeter_bot_ZN_2 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_bot_ZN_2 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_bot_ZN_2 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_bot_ZN_3 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_bot_ZN_3 VAV Box Damper Node","air_inlet_node_name":"Perimeter_bot_ZN_3 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_bot_ZN_3 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_bot_ZN_3 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_bot_ZN_4 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_bot_ZN_4 VAV Box Damper Node","air_inlet_node_name":"Perimeter_bot_ZN_4 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_bot_ZN_4 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_bot_ZN_4 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_mid_ZN_1 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_mid_ZN_1 VAV Box Damper Node","air_inlet_node_name":"Perimeter_mid_ZN_1 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_mid_ZN_1 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_mid_ZN_1 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_mid_ZN_2 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_mid_ZN_2 VAV Box Damper Node","air_inlet_node_name":"Perimeter_mid_ZN_2 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_mid_ZN_2 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_mid_ZN_2 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_mid_ZN_3 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_mid_ZN_3 VAV Box Damper Node","air_inlet_node_name":"Perimeter_mid_ZN_3 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_mid_ZN_3 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_mid_ZN_3 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_mid_ZN_4 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_mid_ZN_4 VAV Box Damper Node","air_inlet_node_name":"Perimeter_mid_ZN_4 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_mid_ZN_4 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_mid_ZN_4 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_top_ZN_1 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_top_ZN_1 VAV Box Damper Node","air_inlet_node_name":"Perimeter_top_ZN_1 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_top_ZN_1 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_top_ZN_1 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_top_ZN_2 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_top_ZN_2 VAV Box Damper Node","air_inlet_node_name":"Perimeter_top_ZN_2 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_top_ZN_2 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_top_ZN_2 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_top_ZN_3 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_top_ZN_3 VAV Box Damper Node","air_inlet_node_name":"Perimeter_top_ZN_3 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_top_ZN_3 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_top_ZN_3 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"},"Perimeter_top_ZN_4 VAV Box Component":{"availability_schedule_name":"ALWAYS_ON","damper_air_outlet_node_name":"Perimeter_top_ZN_4 VAV Box Damper Node","air_inlet_node_name":"Perimeter_top_ZN_4 VAV Box Inlet Node Name","maximum_air_flow_rate":"Autosize","zone_minimum_air_flow_input_method":"Constant","constant_minimum_air_flow_fraction":0.3,"fixed_minimum_air_flow_rate":"Autosize","reheat_coil_object_type":"Coil:Heating:Electric","reheat_coil_name":"Perimeter_top_ZN_4 VAV Box Reheat Coil","maximum_hot_water_or_steam_flow_rate":"Autosize","minimum_hot_water_or_steam_flow_rate":0.0,"air_outlet_node_name":"Perimeter_top_ZN_4 VAV Box Outlet Node Name","convergence_tolerance":0.001,"damper_heating_action":"Normal","maximum_flow_per_zone_floor_area_during_reheat":"Autosize","maximum_flow_fraction_during_reheat":"Autosize"}},"ZoneHVAC:AirDistributionUnit":{"Core_bottom VAV Box":{"air_distribution_unit_outlet_node_name":"Core_bottom VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Core_bottom VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Core_mid VAV Box":{"air_distribution_unit_outlet_node_name":"Core_mid VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Core_mid VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Core_top VAV Box":{"air_distribution_unit_outlet_node_name":"Core_top VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Core_top VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_bot_ZN_1 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_bot_ZN_1 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_bot_ZN_1 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_bot_ZN_2 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_bot_ZN_2 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_bot_ZN_2 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_bot_ZN_3 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_bot_ZN_3 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_bot_ZN_3 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_bot_ZN_4 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_bot_ZN_4 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_bot_ZN_4 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_mid_ZN_1 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_mid_ZN_1 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_mid_ZN_1 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_mid_ZN_2 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_mid_ZN_2 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_mid_ZN_2 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_mid_ZN_3 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_mid_ZN_3 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_mid_ZN_3 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_mid_ZN_4 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_mid_ZN_4 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_mid_ZN_4 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_top_ZN_1 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_top_ZN_1 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_top_ZN_1 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_top_ZN_2 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_top_ZN_2 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_top_ZN_2 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_top_ZN_3 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_top_ZN_3 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_top_ZN_3 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0},"Perimeter_top_ZN_4 VAV Box":{"air_distribution_unit_outlet_node_name":"Perimeter_top_ZN_4 VAV Box Outlet Node Name","air_terminal_object_type":"AirTerminal:SingleDuct:VAV:Reheat","air_terminal_name":"Perimeter_top_ZN_4 VAV Box Component","nominal_upstream_leakage_fraction":0.0,"constant_downstream_leakage_fraction":0.0}},"ZoneHVAC:EquipmentList":{"Core_bottom Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Core_bottom VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Core_mid Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Core_mid VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Core_top Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Core_top VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_bot_ZN_1 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_bot_ZN_1 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_bot_ZN_2 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_bot_ZN_2 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_bot_ZN_3 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_bot_ZN_3 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_bot_ZN_4 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_bot_ZN_4 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_mid_ZN_1 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_mid_ZN_1 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_mid_ZN_2 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_mid_ZN_2 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_mid_ZN_3 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_mid_ZN_3 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_mid_ZN_4 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_mid_ZN_4 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_top_ZN_1 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_top_ZN_1 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_top_ZN_2 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_top_ZN_2 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_top_ZN_3 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_top_ZN_3 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]},"Perimeter_top_ZN_4 Equipment":{"load_distribution_scheme":"SequentialLoad","equipment":[{"zone_equipment_object_type":"ZoneHVAC:AirDistributionUnit","zone_equipment_name":"Perimeter_top_ZN_4 VAV Box","zone_equipment_cooling_sequence":1,"zone_equipment_heating_or_no_load_sequence":1}]}},"ZoneHVAC:EquipmentConnections":{"ZoneHVAC:EquipmentConnections 1":{"zone_name":"Core_bottom","zone_conditioning_equipment_list_name":"Core_bottom Equipment","zone_air_inlet_node_or_nodelist_name":"Core_bottom Inlet Nodes","zone_air_node_name":"Core_bottom Air Node","zone_return_air_node_or_nodelist_name":"Core_bottom Return Air Node Name"},"ZoneHVAC:EquipmentConnections 2":{"zone_name":"Core_mid","zone_conditioning_equipment_list_name":"Core_mid Equipment","zone_air_inlet_node_or_nodelist_name":"Core_mid Inlet Nodes","zone_air_node_name":"Core_mid Air Node","zone_return_air_node_or_nodelist_name":"Core_mid Return Air Node Name"},"ZoneHVAC:EquipmentConnections 3":{"zone_name":"Core_top","zone_conditioning_equipment_list_name":"Core_top Equipment","zone_air_inlet_node_or_nodelist_name":"Core_top Inlet Nodes","zone_air_node_name":"Core_top Air Node","zone_return_air_node_or_nodelist_name":"Core_top Return Air Node Name"},"ZoneHVAC:EquipmentConnections 4":{"zone_name":"Perimeter_bot_ZN_1","zone_conditioning_equipment_list_name":"Perimeter_bot_ZN_1 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_bot_ZN_1 Inlet Nodes","zone_air_node_name":"Perimeter_bot_ZN_1 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_bot_ZN_1 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 5":{"zone_name":"Perimeter_bot_ZN_2","zone_conditioning_equipment_list_name":"Perimeter_bot_ZN_2 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_bot_ZN_2 Inlet Nodes","zone_air_node_name":"Perimeter_bot_ZN_2 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_bot_ZN_2 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 6":{"zone_name":"Perimeter_bot_ZN_3","zone_conditioning_equipment_list_name":"Perimeter_bot_ZN_3 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_bot_ZN_3 Inlet Nodes","zone_air_node_name":"Perimeter_bot_ZN_3 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_bot_ZN_3 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 7":{"zone_name":"Perimeter_bot_ZN_4","zone_conditioning_equipment_list_name":"Perimeter_bot_ZN_4 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_bot_ZN_4 Inlet Nodes","zone_air_node_name":"Perimeter_bot_ZN_4 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_bot_ZN_4 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 8":{"zone_name":"Perimeter_mid_ZN_1","zone_conditioning_equipment_list_name":"Perimeter_mid_ZN_1 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_mid_ZN_1 Inlet Nodes","zone_air_node_name":"Perimeter_mid_ZN_1 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_mid_ZN_1 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 9":{"zone_name":"Perimeter_mid_ZN_2","zone_conditioning_equipment_list_name":"Perimeter_mid_ZN_2 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_mid_ZN_2 Inlet Nodes","zone_air_node_name":"Perimeter_mid_ZN_2 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_mid_ZN_2 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 10":{"zone_name":"Perimeter_mid_ZN_3","zone_conditioning_equipment_list_name":"Perimeter_mid_ZN_3 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_mid_ZN_3 Inlet Nodes","zone_air_node_name":"Perimeter_mid_ZN_3 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_mid_ZN_3 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 11":{"zone_name":"Perimeter_mid_ZN_4","zone_conditioning_equipment_list_name":"Perimeter_mid_ZN_4 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_mid_ZN_4 Inlet Nodes","zone_air_node_name":"Perimeter_mid_ZN_4 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_mid_ZN_4 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 12":{"zone_name":"Perimeter_top_ZN_1","zone_conditioning_equipment_list_name":"Perimeter_top_ZN_1 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_top_ZN_1 Inlet Nodes","zone_air_node_name":"Perimeter_top_ZN_1 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_top_ZN_1 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 13":{"zone_name":"Perimeter_top_ZN_2","zone_conditioning_equipment_list_name":"Perimeter_top_ZN_2 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_top_ZN_2 Inlet Nodes","zone_air_node_name":"Perimeter_top_ZN_2 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_top_ZN_2 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 14":{"zone_name":"Perimeter_top_ZN_3","zone_conditioning_equipment_list_name":"Perimeter_top_ZN_3 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_top_ZN_3 Inlet Nodes","zone_air_node_name":"Perimeter_top_ZN_3 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_top_ZN_3 Return Air Node Name"},"ZoneHVAC:EquipmentConnections 15":{"zone_name":"Perimeter_top_ZN_4","zone_conditioning_equipment_list_name":"Perimeter_top_ZN_4 Equipment","zone_air_inlet_node_or_nodelist_name":"Perimeter_top_ZN_4 Inlet Nodes","zone_air_node_name":"Perimeter_top_ZN_4 Air Node","zone_return_air_node_or_nodelist_name":"Perimeter_top_ZN_4 Return Air Node Name"}},"Fan:SystemModel":{"VAV_1_Fan":{"availability_schedule_name":"HVACOperationSchd","air_inlet_node_name":"VAV_1_HeatC-VAV_1_FanNode","air_outlet_node_name":"VAV_1 Supply Equipment Outlet Node","design_maximum_air_flow_rate":"Autosize","speed_control_method":"Continuous","electric_power_minimum_flow_rate_fraction":0.0,"design_pressure_rise":1109.648,"motor_efficiency":0.91,"motor_in_air_stream_fraction":1.0,"design_electric_power_consumption":"Autosize","design_power_sizing_method":"TotalEfficiencyAndPressure","electric_power_per_unit_flow_rate_per_unit_pressure":1.66667,"fan_total_efficiency":0.5915,"electric_power_function_of_flow_fraction_curve_name":"VAV Fan Curve","end_use_subcategory":"Fan Energy","number_of_speeds":1}},"Fan:VariableVolume":{"VAV_2_Fan":{"availability_schedule_name":"HVACOperationSchd","fan_total_efficiency":0.5915,"pressure_rise":1109.648,"maximum_flow_rate":"Autosize","fan_power_minimum_flow_rate_input_method":"FixedFlowRate","fan_power_minimum_flow_fraction":0.25,"fan_power_minimum_air_flow_rate":0.0,"motor_efficiency":0.91,"motor_in_airstream_fraction":1.0,"fan_power_coefficient_1":0.040759894,"fan_power_coefficient_2":0.08804497,"fan_power_coefficient_3":-0.07292612,"fan_power_coefficient_4":0.943739823,"fan_power_coefficient_5":0.0,"air_inlet_node_name":"VAV_2_HeatC-VAV_2_FanNode","air_outlet_node_name":"VAV_2 Supply Equipment Outlet Node","end_use_subcategory":"Fan Energy"},"VAV_3_Fan":{"availability_schedule_name":"HVACOperationSchd","fan_total_efficiency":0.5915,"pressure_rise":1109.648,"maximum_flow_rate":"Autosize","fan_power_minimum_flow_rate_input_method":"FixedFlowRate","fan_power_minimum_flow_fraction":0.25,"fan_power_minimum_air_flow_rate":0.0,"motor_efficiency":0.91,"motor_in_airstream_fraction":1.0,"fan_power_coefficient_1":0.040759894,"fan_power_coefficient_2":0.08804497,"fan_power_coefficient_3":-0.07292612,"fan_power_coefficient_4":0.943739823,"fan_power_coefficient_5":0.0,"air_inlet_node_name":"VAV_3_HeatC-VAV_3_FanNode","air_outlet_node_name":"VAV_3 Supply Equipment Outlet Node","end_use_subcategory":"Fan Energy"}},"Coil:Cooling:DX:TwoSpeed":{"VAV_1_CoolC DXCoil":{"availability_schedule_name":"ALWAYS_ON","high_speed_gross_rated_total_cooling_capacity":"Autosize","high_speed_rated_sensible_heat_ratio":"Autosize","high_speed_gross_rated_cooling_cop":3.23372055845678,"high_speed_rated_air_flow_rate":"Autosize","high_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate":773.3,"high_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate":934.4,"unit_internal_static_air_pressure":450.0,"air_inlet_node_name":"VAV_1_OA-VAV_1_CoolCNode","air_outlet_node_name":"VAV_1_CoolC-VAV_1_HeatCNode","total_cooling_capacity_function_of_temperature_curve_name":"Measured_CoolCStandard10Ton_CapFT","total_cooling_capacity_function_of_flow_fraction_curve_name":"Measured_CoolCStandard10Ton_CapFF","energy_input_ratio_function_of_temperature_curve_name":"Measured_CoolCStandard10Ton_EIRFT","energy_input_ratio_function_of_flow_fraction_curve_name":"Measured_CoolCStandard10Ton_EIRFFF","part_load_fraction_correlation_curve_name":"No_PLR_Degredation","low_speed_gross_rated_total_cooling_capacity":"Autosize","low_speed_gross_rated_sensible_heat_ratio":"Autosize","low_speed_gross_rated_cooling_cop":3.28186528141147,"low_speed_rated_air_flow_rate":"Autosize","low_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate":773.3,"low_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate":934.4,"low_speed_total_cooling_capacity_function_of_temperature_curve_name":"Measured_LowSpeedCoolCapLSFT","low_speed_energy_input_ratio_function_of_temperature_curve_name":"Measured_LowSpeedCoolEIRLSFT","condenser_type":"AirCooled","minimum_outdoor_dry_bulb_temperature_for_compressor_operation":-25.0,"high_speed_evaporative_condenser_effectiveness":0.9,"low_speed_evaporative_condenser_effectiveness":0.9,"basin_heater_capacity":0.0,"basin_heater_setpoint_temperature":2.0},"VAV_2_CoolC DXCoil":{"availability_schedule_name":"ALWAYS_ON","high_speed_gross_rated_total_cooling_capacity":"Autosize","high_speed_rated_sensible_heat_ratio":"Autosize","high_speed_gross_rated_cooling_cop":3.23372055845678,"high_speed_rated_air_flow_rate":"Autosize","high_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate":773.3,"high_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate":934.4,"unit_internal_static_air_pressure":450.0,"air_inlet_node_name":"VAV_2_OA-VAV_2_CoolCNode","air_outlet_node_name":"VAV_2_CoolC-VAV_2_HeatCNode","total_cooling_capacity_function_of_temperature_curve_name":"Measured_CoolCStandard10Ton_CapFT","total_cooling_capacity_function_of_flow_fraction_curve_name":"Measured_CoolCStandard10Ton_CapFF","energy_input_ratio_function_of_temperature_curve_name":"Measured_CoolCStandard10Ton_EIRFT","energy_input_ratio_function_of_flow_fraction_curve_name":"Measured_CoolCStandard10Ton_EIRFFF","part_load_fraction_correlation_curve_name":"No_PLR_Degredation","low_speed_gross_rated_total_cooling_capacity":"Autosize","low_speed_gross_rated_sensible_heat_ratio":"Autosize","low_speed_gross_rated_cooling_cop":3.28186528141147,"low_speed_rated_air_flow_rate":"Autosize","low_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate":773.3,"low_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate":934.4,"low_speed_total_cooling_capacity_function_of_temperature_curve_name":"Measured_LowSpeedCoolCapLSFT","low_speed_energy_input_ratio_function_of_temperature_curve_name":"Measured_LowSpeedCoolEIRLSFT","condenser_type":"AirCooled","minimum_outdoor_dry_bulb_temperature_for_compressor_operation":-25.0,"high_speed_evaporative_condenser_effectiveness":0.9,"low_speed_evaporative_condenser_effectiveness":0.9,"basin_heater_capacity":0.0,"basin_heater_setpoint_temperature":2.0},"VAV_3_CoolC DXCoil":{"availability_schedule_name":"ALWAYS_ON","high_speed_gross_rated_total_cooling_capacity":"Autosize","high_speed_rated_sensible_heat_ratio":"Autosize","high_speed_gross_rated_cooling_cop":3.23372055845678,"high_speed_rated_air_flow_rate":"Autosize","high_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate":773.3,"high_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate":934.4,"unit_internal_static_air_pressure":450.0,"air_inlet_node_name":"VAV_3_OA-VAV_3_CoolCNode","air_outlet_node_name":"VAV_3_CoolC-VAV_3_HeatCNode","total_cooling_capacity_function_of_temperature_curve_name":"Measured_CoolCStandard10Ton_CapFT","total_cooling_capacity_function_of_flow_fraction_curve_name":"Measured_CoolCStandard10Ton_CapFF","energy_input_ratio_function_of_temperature_curve_name":"Measured_CoolCStandard10Ton_EIRFT","energy_input_ratio_function_of_flow_fraction_curve_name":"Measured_CoolCStandard10Ton_EIRFFF","part_load_fraction_correlation_curve_name":"No_PLR_Degredation","low_speed_gross_rated_total_cooling_capacity":"Autosize","low_speed_gross_rated_sensible_heat_ratio":"Autosize","low_speed_gross_rated_cooling_cop":3.28186528141147,"low_speed_rated_air_flow_rate":"Autosize","low_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate":773.3,"low_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate":934.4,"low_speed_total_cooling_capacity_function_of_temperature_curve_name":"Measured_LowSpeedCoolCapLSFT","low_speed_energy_input_ratio_function_of_temperature_curve_name":"Measured_LowSpeedCoolEIRLSFT","condenser_type":"AirCooled","minimum_outdoor_dry_bulb_temperature_for_compressor_operation":-25.0,"high_speed_evaporative_condenser_effectiveness":0.9,"low_speed_evaporative_condenser_effectiveness":0.9,"basin_heater_capacity":0.0,"basin_heater_setpoint_temperature":2.0}},"Coil:Heating:Electric":{"Core_bottom VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Core_bottom VAV Box Damper Node","air_outlet_node_name":"Core_bottom VAV Box Outlet Node Name"},"Core_mid VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Core_mid VAV Box Damper Node","air_outlet_node_name":"Core_mid VAV Box Outlet Node Name"},"Core_top VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Core_top VAV Box Damper Node","air_outlet_node_name":"Core_top VAV Box Outlet Node Name"},"Perimeter_bot_ZN_1 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_bot_ZN_1 VAV Box Damper Node","air_outlet_node_name":"Perimeter_bot_ZN_1 VAV Box Outlet Node Name"},"Perimeter_bot_ZN_2 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_bot_ZN_2 VAV Box Damper Node","air_outlet_node_name":"Perimeter_bot_ZN_2 VAV Box Outlet Node Name"},"Perimeter_bot_ZN_3 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_bot_ZN_3 VAV Box Damper Node","air_outlet_node_name":"Perimeter_bot_ZN_3 VAV Box Outlet Node Name"},"Perimeter_bot_ZN_4 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_bot_ZN_4 VAV Box Damper Node","air_outlet_node_name":"Perimeter_bot_ZN_4 VAV Box Outlet Node Name"},"Perimeter_mid_ZN_1 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_mid_ZN_1 VAV Box Damper Node","air_outlet_node_name":"Perimeter_mid_ZN_1 VAV Box Outlet Node Name"},"Perimeter_mid_ZN_2 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_mid_ZN_2 VAV Box Damper Node","air_outlet_node_name":"Perimeter_mid_ZN_2 VAV Box Outlet Node Name"},"Perimeter_mid_ZN_3 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_mid_ZN_3 VAV Box Damper Node","air_outlet_node_name":"Perimeter_mid_ZN_3 VAV Box Outlet Node Name"},"Perimeter_mid_ZN_4 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_mid_ZN_4 VAV Box Damper Node","air_outlet_node_name":"Perimeter_mid_ZN_4 VAV Box Outlet Node Name"},"Perimeter_top_ZN_1 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_top_ZN_1 VAV Box Damper Node","air_outlet_node_name":"Perimeter_top_ZN_1 VAV Box Outlet Node Name"},"Perimeter_top_ZN_2 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_top_ZN_2 VAV Box Damper Node","air_outlet_node_name":"Perimeter_top_ZN_2 VAV Box Outlet Node Name"},"Perimeter_top_ZN_3 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_top_ZN_3 VAV Box Damper Node","air_outlet_node_name":"Perimeter_top_ZN_3 VAV Box Outlet Node Name"},"Perimeter_top_ZN_4 VAV Box Reheat Coil":{"availability_schedule_name":"ALWAYS_ON","efficiency":1.0,"nominal_capacity":"Autosize","air_inlet_node_name":"Perimeter_top_ZN_4 VAV Box Damper Node","air_outlet_node_name":"Perimeter_top_ZN_4 VAV Box Outlet Node Name"}},"Coil:Heating:Fuel":{"VAV_1_HeatC":{"availability_schedule_name":"ALWAYS_ON","fuel_type":"NaturalGas","burner_efficiency":0.8,"nominal_capacity":"Autosize","air_inlet_node_name":"VAV_1_CoolC-VAV_1_HeatCNode","air_outlet_node_name":"VAV_1_HeatC-VAV_1_FanNode","temperature_setpoint_node_name":"VAV_1_HeatC-VAV_1_FanNode"},"VAV_2_HeatC":{"availability_schedule_name":"ALWAYS_ON","fuel_type":"NaturalGas","burner_efficiency":0.8,"nominal_capacity":"Autosize","air_inlet_node_name":"VAV_2_CoolC-VAV_2_HeatCNode","air_outlet_node_name":"VAV_2_HeatC-VAV_2_FanNode","temperature_setpoint_node_name":"VAV_2_HeatC-VAV_2_FanNode"},"VAV_3_HeatC":{"availability_schedule_name":"ALWAYS_ON","fuel_type":"NaturalGas","burner_efficiency":0.8,"nominal_capacity":"Autosize","air_inlet_node_name":"VAV_3_CoolC-VAV_3_HeatCNode","air_outlet_node_name":"VAV_3_HeatC-VAV_3_FanNode","temperature_setpoint_node_name":"VAV_3_HeatC-VAV_3_FanNode"}},"CoilSystem:Cooling:DX":{"VAV_1_CoolC":{"availability_schedule_name":"ALWAYS_ON","dx_cooling_coil_system_inlet_node_name":"VAV_1_OA-VAV_1_CoolCNode","dx_cooling_coil_system_outlet_node_name":"VAV_1_CoolC-VAV_1_HeatCNode","dx_cooling_coil_system_sensor_node_name":"VAV_1_CoolC-VAV_1_HeatCNode","cooling_coil_object_type":"Coil:Cooling:DX:TwoSpeed","cooling_coil_name":"VAV_1_CoolC DXCoil","dehumidification_control_type":"None","run_on_sensible_load":"Yes","run_on_latent_load":"No","use_outdoor_air_dx_cooling_coil":"No","outdoor_air_dx_cooling_coil_leaving_minimum_air_temperature":2.0},"VAV_2_CoolC":{"availability_schedule_name":"ALWAYS_ON","dx_cooling_coil_system_inlet_node_name":"VAV_2_OA-VAV_2_CoolCNode","dx_cooling_coil_system_outlet_node_name":"VAV_2_CoolC-VAV_2_HeatCNode","dx_cooling_coil_system_sensor_node_name":"VAV_2_CoolC-VAV_2_HeatCNode","cooling_coil_object_type":"Coil:Cooling:DX:TwoSpeed","cooling_coil_name":"VAV_2_CoolC DXCoil","dehumidification_control_type":"None","run_on_sensible_load":"Yes","run_on_latent_load":"No","use_outdoor_air_dx_cooling_coil":"No","outdoor_air_dx_cooling_coil_leaving_minimum_air_temperature":2.0},"VAV_3_CoolC":{"availability_schedule_name":"ALWAYS_ON","dx_cooling_coil_system_inlet_node_name":"VAV_3_OA-VAV_3_CoolCNode","dx_cooling_coil_system_outlet_node_name":"VAV_3_CoolC-VAV_3_HeatCNode","dx_cooling_coil_system_sensor_node_name":"VAV_3_CoolC-VAV_3_HeatCNode","cooling_coil_object_type":"Coil:Cooling:DX:TwoSpeed","cooling_coil_name":"VAV_3_CoolC DXCoil","dehumidification_control_type":"None","run_on_sensible_load":"Yes","run_on_latent_load":"No","use_outdoor_air_dx_cooling_coil":"No","outdoor_air_dx_cooling_coil_leaving_minimum_air_temperature":2.0}},"Controller:OutdoorAir":{"VAV_1_OA_Controller":{"relief_air_outlet_node_name":"VAV_1_OARelief Node","return_air_node_name":"VAV_1 Supply Equipment Inlet Node","mixed_air_node_name":"VAV_1_OA-VAV_1_CoolCNode","actuator_node_name":"VAV_1_OAInlet Node","minimum_outdoor_air_flow_rate":"Autosize","maximum_outdoor_air_flow_rate":"Autosize","economizer_control_type":"DifferentialDryBulb","economizer_control_action_type":"ModulateFlow","economizer_maximum_limit_dry_bulb_temperature":28.0,"economizer_maximum_limit_enthalpy":64000.0,"economizer_minimum_limit_dry_bulb_temperature":-100.0,"lockout_type":"NoLockout","minimum_limit_type":"FixedMinimum","minimum_outdoor_air_schedule_name":"MinOA_MotorizedDamper_Sched","high_humidity_control":"No","high_humidity_outdoor_air_flow_ratio":1.0,"control_high_indoor_humidity_based_on_outdoor_humidity_ratio":"Yes","heat_recovery_bypass_control_type":"BypassWhenWithinEconomizerLimits","economizer_operation_staging":"InterlockedWithMechanicalCooling"},"VAV_2_OA_Controller":{"relief_air_outlet_node_name":"VAV_2_OARelief Node","return_air_node_name":"VAV_2 Supply Equipment Inlet Node","mixed_air_node_name":"VAV_2_OA-VAV_2_CoolCNode","actuator_node_name":"VAV_2_OAInlet Node","minimum_outdoor_air_flow_rate":"Autosize","maximum_outdoor_air_flow_rate":"Autosize","economizer_control_type":"DifferentialDryBulb","economizer_control_action_type":"ModulateFlow","economizer_maximum_limit_dry_bulb_temperature":28.0,"economizer_maximum_limit_enthalpy":64000.0,"economizer_minimum_limit_dry_bulb_temperature":-100.0,"lockout_type":"NoLockout","minimum_limit_type":"FixedMinimum","minimum_outdoor_air_schedule_name":"MinOA_MotorizedDamper_Sched","high_humidity_control":"No","high_humidity_outdoor_air_flow_ratio":1.0,"control_high_indoor_humidity_based_on_outdoor_humidity_ratio":"Yes","heat_recovery_bypass_control_type":"BypassWhenWithinEconomizerLimits","economizer_operation_staging":"InterlockedWithMechanicalCooling"},"VAV_3_OA_Controller":{"relief_air_outlet_node_name":"VAV_3_OARelief Node","return_air_node_name":"VAV_3 Supply Equipment Inlet Node","mixed_air_node_name":"VAV_3_OA-VAV_3_CoolCNode","actuator_node_name":"VAV_3_OAInlet Node","minimum_outdoor_air_flow_rate":"Autosize","maximum_outdoor_air_flow_rate":"Autosize","economizer_control_type":"DifferentialDryBulb","economizer_control_action_type":"ModulateFlow","economizer_maximum_limit_dry_bulb_temperature":28.0,"economizer_maximum_limit_enthalpy":64000.0,"economizer_minimum_limit_dry_bulb_temperature":-100.0,"lockout_type":"NoLockout","minimum_limit_type":"FixedMinimum","minimum_outdoor_air_schedule_name":"MinOA_MotorizedDamper_Sched","high_humidity_control":"No","high_humidity_outdoor_air_flow_ratio":1.0,"control_high_indoor_humidity_based_on_outdoor_humidity_ratio":"Yes","heat_recovery_bypass_control_type":"BypassWhenWithinEconomizerLimits","economizer_operation_staging":"InterlockedWithMechanicalCooling"}},"AirLoopHVAC:ControllerList":{"VAV_1_OA_Controllers":{"controller_1_object_type":"Controller:OutdoorAir","controller_1_name":"VAV_1_OA_Controller"},"VAV_2_OA_Controllers":{"controller_1_object_type":"Controller:OutdoorAir","controller_1_name":"VAV_2_OA_Controller"},"VAV_3_OA_Controllers":{"controller_1_object_type":"Controller:OutdoorAir","controller_1_name":"VAV_3_OA_Controller"}},"AirLoopHVAC":{"VAV_1":{"availability_manager_list_name":"VAV_1 Availability Manager List","design_supply_air_flow_rate":"Autosize","branch_list_name":"VAV_1 Air Loop Branches","supply_side_inlet_node_name":"VAV_1 Supply Equipment Inlet Node","demand_side_outlet_node_name":"VAV_1 Zone Equipment Outlet Node","demand_side_inlet_node_names":"VAV_1 Zone Equipment Inlet Node","supply_side_outlet_node_names":"VAV_1 Supply Equipment Outlet Node","design_return_air_flow_fraction_of_supply_air_flow":1.0},"VAV_2":{"availability_manager_list_name":"VAV_2 Availability Manager List","design_supply_air_flow_rate":"Autosize","branch_list_name":"VAV_2 Air Loop Branches","supply_side_inlet_node_name":"VAV_2 Supply Equipment Inlet Node","demand_side_outlet_node_name":"VAV_2 Zone Equipment Outlet Node","demand_side_inlet_node_names":"VAV_2 Zone Equipment Inlet Node","supply_side_outlet_node_names":"VAV_2 Supply Equipment Outlet Node","design_return_air_flow_fraction_of_supply_air_flow":1.0},"VAV_3":{"availability_manager_list_name":"VAV_3 Availability Manager List","design_supply_air_flow_rate":"Autosize","branch_list_name":"VAV_3 Air Loop Branches","supply_side_inlet_node_name":"VAV_3 Supply Equipment Inlet Node","demand_side_outlet_node_name":"VAV_3 Zone Equipment Outlet Node","demand_side_inlet_node_names":"VAV_3 Zone Equipment Inlet Node","supply_side_outlet_node_names":"VAV_3 Supply Equipment Outlet Node","design_return_air_flow_fraction_of_supply_air_flow":1.0}},"AirLoopHVAC:OutdoorAirSystem:EquipmentList":{"VAV_1_OA_Equipment":{"component_1_object_type":"OutdoorAir:Mixer","component_1_name":"VAV_1_OAMixing Box"},"VAV_2_OA_Equipment":{"component_1_object_type":"OutdoorAir:Mixer","component_1_name":"VAV_2_OAMixing Box"},"VAV_3_OA_Equipment":{"component_1_object_type":"OutdoorAir:Mixer","component_1_name":"VAV_3_OAMixing Box"}},"AirLoopHVAC:OutdoorAirSystem":{"VAV_1_OA":{"controller_list_name":"VAV_1_OA_Controllers","outdoor_air_equipment_list_name":"VAV_1_OA_Equipment"},"VAV_2_OA":{"controller_list_name":"VAV_2_OA_Controllers","outdoor_air_equipment_list_name":"VAV_2_OA_Equipment"},"VAV_3_OA":{"controller_list_name":"VAV_3_OA_Controllers","outdoor_air_equipment_list_name":"VAV_3_OA_Equipment"}},"OutdoorAir:Mixer":{"VAV_1_OAMixing Box":{"mixed_air_node_name":"VAV_1_OA-VAV_1_CoolCNode","outdoor_air_stream_node_name":"VAV_1_OAInlet Node","relief_air_stream_node_name":"VAV_1_OARelief Node","return_air_stream_node_name":"VAV_1 Supply Equipment Inlet Node"},"VAV_2_OAMixing Box":{"mixed_air_node_name":"VAV_2_OA-VAV_2_CoolCNode","outdoor_air_stream_node_name":"VAV_2_OAInlet Node","relief_air_stream_node_name":"VAV_2_OARelief Node","return_air_stream_node_name":"VAV_2 Supply Equipment Inlet Node"},"VAV_3_OAMixing Box":{"mixed_air_node_name":"VAV_3_OA-VAV_3_CoolCNode","outdoor_air_stream_node_name":"VAV_3_OAInlet Node","relief_air_stream_node_name":"VAV_3_OARelief Node","return_air_stream_node_name":"VAV_3 Supply Equipment Inlet Node"}},"AirLoopHVAC:ZoneSplitter":{"VAV_1 Supply Air Splitter":{"inlet_node_name":"VAV_1 Zone Equipment Inlet Node","nodes":[{"outlet_node_name":"Core_bottom VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_bot_ZN_1 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_bot_ZN_2 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_bot_ZN_3 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_bot_ZN_4 VAV Box Inlet Node Name"}]},"VAV_2 Supply Air Splitter":{"inlet_node_name":"VAV_2 Zone Equipment Inlet Node","nodes":[{"outlet_node_name":"Core_mid VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_mid_ZN_1 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_mid_ZN_2 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_mid_ZN_3 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_mid_ZN_4 VAV Box Inlet Node Name"}]},"VAV_3 Supply Air Splitter":{"inlet_node_name":"VAV_3 Zone Equipment Inlet Node","nodes":[{"outlet_node_name":"Core_top VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_top_ZN_1 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_top_ZN_2 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_top_ZN_3 VAV Box Inlet Node Name"},{"outlet_node_name":"Perimeter_top_ZN_4 VAV Box Inlet Node Name"}]}},"AirLoopHVAC:SupplyPath":{"VAV_1":{"supply_air_path_inlet_node_name":"VAV_1 Zone Equipment Inlet Node","components":[{"component_object_type":"AirLoopHVAC:ZoneSplitter","component_name":"VAV_1 Supply Air Splitter"}]},"VAV_2":{"supply_air_path_inlet_node_name":"VAV_2 Zone Equipment Inlet Node","components":[{"component_object_type":"AirLoopHVAC:ZoneSplitter","component_name":"VAV_2 Supply Air Splitter"}]},"VAV_3":{"supply_air_path_inlet_node_name":"VAV_3 Zone Equipment Inlet Node","components":[{"component_object_type":"AirLoopHVAC:ZoneSplitter","component_name":"VAV_3 Supply Air Splitter"}]}},"AirLoopHVAC:ZoneMixer":{"VAV_1 Return Air Mixer":{"outlet_node_name":"VAV_1 Zone Equipment Outlet Node","nodes":[{"inlet_node_name":"FIRSTFLOOR_PLENUMPlenumOutletNode"}]},"VAV_2 Return Air Mixer":{"outlet_node_name":"VAV_2 Zone Equipment Outlet Node","nodes":[{"inlet_node_name":"MIDFLOOR_PLENUMPlenumOutletNode"}]},"VAV_3 Return Air Mixer":{"outlet_node_name":"VAV_3 Zone Equipment Outlet Node","nodes":[{"inlet_node_name":"TOPFLOOR_PLENUMPlenumOutletNode"}]}},"AirLoopHVAC:ReturnPlenum":{"VAV_1 Return Plenum":{"zone_name":"FirstFloor_Plenum","zone_node_name":"FIRSTFLOOR_PLENUMPlenumNode","outlet_node_name":"FIRSTFLOOR_PLENUMPlenumOutletNode","nodes":[{"inlet_node_name":"Core_bottom Return Air Node Name"},{"inlet_node_name":"Perimeter_bot_ZN_1 Return Air Node Name"},{"inlet_node_name":"Perimeter_bot_ZN_2 Return Air Node Name"},{"inlet_node_name":"Perimeter_bot_ZN_3 Return Air Node Name"},{"inlet_node_name":"Perimeter_bot_ZN_4 Return Air Node Name"}]},"VAV_2 Return Plenum":{"zone_name":"MidFloor_Plenum","zone_node_name":"MIDFLOOR_PLENUMPlenumNode","outlet_node_name":"MIDFLOOR_PLENUMPlenumOutletNode","nodes":[{"inlet_node_name":"Core_mid Return Air Node Name"},{"inlet_node_name":"Perimeter_mid_ZN_1 Return Air Node Name"},{"inlet_node_name":"Perimeter_mid_ZN_2 Return Air Node Name"},{"inlet_node_name":"Perimeter_mid_ZN_3 Return Air Node Name"},{"inlet_node_name":"Perimeter_mid_ZN_4 Return Air Node Name"}]},"VAV_3 Return Plenum":{"zone_name":"TopFloor_Plenum","zone_node_name":"TOPFLOOR_PLENUMPlenumNode","outlet_node_name":"TOPFLOOR_PLENUMPlenumOutletNode","nodes":[{"inlet_node_name":"Core_top Return Air Node Name"},{"inlet_node_name":"Perimeter_top_ZN_1 Return Air Node Name"},{"inlet_node_name":"Perimeter_top_ZN_2 Return Air Node Name"},{"inlet_node_name":"Perimeter_top_ZN_3 Return Air Node Name"},{"inlet_node_name":"Perimeter_top_ZN_4 Return Air Node Name"}]}},"AirLoopHVAC:ReturnPath":{"VAV_1 Return Air Path":{"return_air_path_outlet_node_name":"VAV_1 Zone Equipment Outlet Node","components":[{"component_object_type":"AirLoopHVAC:ReturnPlenum","component_name":"VAV_1 Return Plenum"},{"component_object_type":"AirLoopHVAC:ZoneMixer","component_name":"VAV_1 Return Air Mixer"}]},"VAV_2 Return Air Path":{"return_air_path_outlet_node_name":"VAV_2 Zone Equipment Outlet Node","components":[{"component_object_type":"AirLoopHVAC:ReturnPlenum","component_name":"VAV_2 Return Plenum"},{"component_object_type":"AirLoopHVAC:ZoneMixer","component_name":"VAV_2 Return Air Mixer"}]},"VAV_3 Return Air Path":{"return_air_path_outlet_node_name":"VAV_3 Zone Equipment Outlet Node","components":[{"component_object_type":"AirLoopHVAC:ReturnPlenum","component_name":"VAV_3 Return Plenum"},{"component_object_type":"AirLoopHVAC:ZoneMixer","component_name":"VAV_3 Return Air Mixer"}]}},"Branch":{"SWHSys1 Demand Bypass Branch":{"components":[{"component_object_type":"Pipe:Adiabatic","component_name":"SWHSys1 Demand Bypass Pipe","component_inlet_node_name":"SWHSys1 Demand Bypass Pipe Inlet Node","component_outlet_node_name":"SWHSys1 Demand Bypass Pipe Outlet Node"}]},"SWHSys1 Demand Inlet Branch":{"components":[{"component_object_type":"Pipe:Adiabatic","component_name":"SWHSys1 Demand Inlet Pipe","component_inlet_node_name":"SWHSys1 Demand Inlet Node","component_outlet_node_name":"SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"}]},"SWHSys1 Demand Load Branch 1":{"components":[{"component_object_type":"WaterUse:Connections","component_name":"Core_bottom Water Equipment","component_inlet_node_name":"Core_bottom Water Equipment Water Inlet Node","component_outlet_node_name":"Core_bottom Water Equipment Water Outlet Node"}]},"SWHSys1 Demand Load Branch 2":{"components":[{"component_object_type":"WaterUse:Connections","component_name":"Core_mid Water Equipment","component_inlet_node_name":"Core_mid Water Equipment Water Inlet Node","component_outlet_node_name":"Core_mid Water Equipment Water Outlet Node"}]},"SWHSys1 Demand Load Branch 3":{"components":[{"component_object_type":"WaterUse:Connections","component_name":"Core_top Water Equipment","component_inlet_node_name":"Core_top Water Equipment Water Inlet Node","component_outlet_node_name":"Core_top Water Equipment Water Outlet Node"}]},"SWHSys1 Demand Outlet Branch":{"components":[{"component_object_type":"Pipe:Adiabatic","component_name":"SWHSys1 Demand Outlet Pipe","component_inlet_node_name":"SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe","component_outlet_node_name":"SWHSys1 Demand Outlet Node"}]},"SWHSys1 Supply Equipment Branch":{"components":[{"component_object_type":"WaterHeater:Mixed","component_name":"SWHSys1 Water Heater","component_inlet_node_name":"SWHSys1 Pump-SWHSys1 Water HeaterNode","component_outlet_node_name":"SWHSys1 Supply Equipment Outlet Node"}]},"SWHSys1 Supply Equipment Bypass Branch":{"components":[{"component_object_type":"Pipe:Adiabatic","component_name":"SWHSys1 Supply Equipment Bypass Pipe","component_inlet_node_name":"SWHSys1 Supply Equip Bypass Inlet Node","component_outlet_node_name":"SWHSys1 Supply Equip Bypass Outlet Node"}]},"SWHSys1 Supply Inlet Branch":{"components":[{"component_object_type":"Pump:ConstantSpeed","component_name":"SWHSys1 Pump","component_inlet_node_name":"SWHSys1 Supply Inlet Node","component_outlet_node_name":"SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector"}]},"SWHSys1 Supply Outlet Branch":{"components":[{"component_object_type":"Pipe:Adiabatic","component_name":"SWHSys1 Supply Outlet Pipe","component_inlet_node_name":"SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe","component_outlet_node_name":"SWHSys1 Supply Outlet Node"}]},"VAV_1 Air Loop Main Branch":{"components":[{"component_object_type":"AirLoopHVAC:OutdoorAirSystem","component_name":"VAV_1_OA","component_inlet_node_name":"VAV_1 Supply Equipment Inlet Node","component_outlet_node_name":"VAV_1_OA-VAV_1_CoolCNode"},{"component_object_type":"CoilSystem:Cooling:DX","component_name":"VAV_1_CoolC","component_inlet_node_name":"VAV_1_OA-VAV_1_CoolCNode","component_outlet_node_name":"VAV_1_CoolC-VAV_1_HeatCNode"},{"component_object_type":"Coil:Heating:Fuel","component_name":"VAV_1_HeatC","component_inlet_node_name":"VAV_1_CoolC-VAV_1_HeatCNode","component_outlet_node_name":"VAV_1_HeatC-VAV_1_FanNode"},{"component_object_type":"Fan:SystemModel","component_name":"VAV_1_Fan","component_inlet_node_name":"VAV_1_HeatC-VAV_1_FanNode","component_outlet_node_name":"VAV_1 Supply Equipment Outlet Node"}]},"VAV_2 Air Loop Main Branch":{"components":[{"component_object_type":"AirLoopHVAC:OutdoorAirSystem","component_name":"VAV_2_OA","component_inlet_node_name":"VAV_2 Supply Equipment Inlet Node","component_outlet_node_name":"VAV_2_OA-VAV_2_CoolCNode"},{"component_object_type":"CoilSystem:Cooling:DX","component_name":"VAV_2_CoolC","component_inlet_node_name":"VAV_2_OA-VAV_2_CoolCNode","component_outlet_node_name":"VAV_2_CoolC-VAV_2_HeatCNode"},{"component_object_type":"Coil:Heating:Fuel","component_name":"VAV_2_HeatC","component_inlet_node_name":"VAV_2_CoolC-VAV_2_HeatCNode","component_outlet_node_name":"VAV_2_HeatC-VAV_2_FanNode"},{"component_object_type":"Fan:VariableVolume","component_name":"VAV_2_Fan","component_inlet_node_name":"VAV_2_HeatC-VAV_2_FanNode","component_outlet_node_name":"VAV_2 Supply Equipment Outlet Node"}]},"VAV_3 Air Loop Main Branch":{"components":[{"component_object_type":"AirLoopHVAC:OutdoorAirSystem","component_name":"VAV_3_OA","component_inlet_node_name":"VAV_3 Supply Equipment Inlet Node","component_outlet_node_name":"VAV_3_OA-VAV_3_CoolCNode"},{"component_object_type":"CoilSystem:Cooling:DX","component_name":"VAV_3_CoolC","component_inlet_node_name":"VAV_3_OA-VAV_3_CoolCNode","component_outlet_node_name":"VAV_3_CoolC-VAV_3_HeatCNode"},{"component_object_type":"Coil:Heating:Fuel","component_name":"VAV_3_HeatC","component_inlet_node_name":"VAV_3_CoolC-VAV_3_HeatCNode","component_outlet_node_name":"VAV_3_HeatC-VAV_3_FanNode"},{"component_object_type":"Fan:VariableVolume","component_name":"VAV_3_Fan","component_inlet_node_name":"VAV_3_HeatC-VAV_3_FanNode","component_outlet_node_name":"VAV_3 Supply Equipment Outlet Node"}]}},"BranchList":{"SWHSys1 Demand Branches":{"branches":[{"branch_name":"SWHSys1 Demand Inlet Branch"},{"branch_name":"SWHSys1 Demand Load Branch 1"},{"branch_name":"SWHSys1 Demand Load Branch 2"},{"branch_name":"SWHSys1 Demand Load Branch 3"},{"branch_name":"SWHSys1 Demand Bypass Branch"},{"branch_name":"SWHSys1 Demand Outlet Branch"}]},"SWHSys1 Supply Branches":{"branches":[{"branch_name":"SWHSys1 Supply Inlet Branch"},{"branch_name":"SWHSys1 Supply Equipment Branch"},{"branch_name":"SWHSys1 Supply Equipment Bypass Branch"},{"branch_name":"SWHSys1 Supply Outlet Branch"}]},"VAV_1 Air Loop Branches":{"branches":[{"branch_name":"VAV_1 Air Loop Main Branch"}]},"VAV_2 Air Loop Branches":{"branches":[{"branch_name":"VAV_2 Air Loop Main Branch"}]},"VAV_3 Air Loop Branches":{"branches":[{"branch_name":"VAV_3 Air Loop Main Branch"}]}},"Connector:Splitter":{"SWHSys1 Demand Splitter":{"inlet_branch_name":"SWHSys1 Demand Inlet Branch","branches":[{"outlet_branch_name":"SWHSys1 Demand Load Branch 1"},{"outlet_branch_name":"SWHSys1 Demand Load Branch 2"},{"outlet_branch_name":"SWHSys1 Demand Load Branch 3"},{"outlet_branch_name":"SWHSys1 Demand Bypass Branch"}]},"SWHSys1 Supply Splitter":{"inlet_branch_name":"SWHSys1 Supply Inlet Branch","branches":[{"outlet_branch_name":"SWHSys1 Supply Equipment Branch"},{"outlet_branch_name":"SWHSys1 Supply Equipment Bypass Branch"}]}},"Connector:Mixer":{"SWHSys1 Demand Mixer":{"outlet_branch_name":"SWHSys1 Demand Outlet Branch","branches":[{"inlet_branch_name":"SWHSys1 Demand Load Branch 1"},{"inlet_branch_name":"SWHSys1 Demand Load Branch 2"},{"inlet_branch_name":"SWHSys1 Demand Load Branch 3"},{"inlet_branch_name":"SWHSys1 Demand Bypass Branch"}]},"SWHSys1 Supply Mixer":{"outlet_branch_name":"SWHSys1 Supply Outlet Branch","branches":[{"inlet_branch_name":"SWHSys1 Supply Equipment Branch"},{"inlet_branch_name":"SWHSys1 Supply Equipment Bypass Branch"}]}},"ConnectorList":{"SWHSys1 Demand Connectors":{"connector_1_object_type":"Connector:Splitter","connector_1_name":"SWHSys1 Demand Splitter","connector_2_object_type":"Connector:Mixer","connector_2_name":"SWHSys1 Demand Mixer"},"SWHSys1 Supply Connectors":{"connector_1_object_type":"Connector:Splitter","connector_1_name":"SWHSys1 Supply Splitter","connector_2_object_type":"Connector:Mixer","connector_2_name":"SWHSys1 Supply Mixer"}},"NodeList":{"Core_bottom Inlet Nodes":{"nodes":[{"node_name":"Core_bottom VAV Box Outlet Node Name"}]},"Core_mid Inlet Nodes":{"nodes":[{"node_name":"Core_mid VAV Box Outlet Node Name"}]},"Core_top Inlet Nodes":{"nodes":[{"node_name":"Core_top VAV Box Outlet Node Name"}]},"Perimeter_bot_ZN_1 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_bot_ZN_1 VAV Box Outlet Node Name"}]},"Perimeter_bot_ZN_2 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_bot_ZN_2 VAV Box Outlet Node Name"}]},"Perimeter_bot_ZN_3 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_bot_ZN_3 VAV Box Outlet Node Name"}]},"Perimeter_bot_ZN_4 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_bot_ZN_4 VAV Box Outlet Node Name"}]},"Perimeter_mid_ZN_1 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_mid_ZN_1 VAV Box Outlet Node Name"}]},"Perimeter_mid_ZN_2 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_mid_ZN_2 VAV Box Outlet Node Name"}]},"Perimeter_mid_ZN_3 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_mid_ZN_3 VAV Box Outlet Node Name"}]},"Perimeter_mid_ZN_4 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_mid_ZN_4 VAV Box Outlet Node Name"}]},"Perimeter_top_ZN_1 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_top_ZN_1 VAV Box Outlet Node Name"}]},"Perimeter_top_ZN_2 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_top_ZN_2 VAV Box Outlet Node Name"}]},"Perimeter_top_ZN_3 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_top_ZN_3 VAV Box Outlet Node Name"}]},"Perimeter_top_ZN_4 Inlet Nodes":{"nodes":[{"node_name":"Perimeter_top_ZN_4 VAV Box Outlet Node Name"}]},"VAV_1_OANode List":{"nodes":[{"node_name":"VAV_1_OAInlet Node"}]},"VAV_2_OANode List":{"nodes":[{"node_name":"VAV_2_OAInlet Node"}]},"VAV_3_OANode List":{"nodes":[{"node_name":"VAV_3_OAInlet Node"}]}},"OutdoorAir:Node":{"VAV_1_CoolC Cond OA node":{"height_above_ground":-1.0,"symmetric_wind_pressure_coefficient_curve":"No","wind_angle_type":"Absolute"},"VAV_1_CoolCOA Ref node":{"height_above_ground":-1.0,"symmetric_wind_pressure_coefficient_curve":"No","wind_angle_type":"Absolute"},"VAV_2_CoolC Cond OA node":{"height_above_ground":-1.0,"symmetric_wind_pressure_coefficient_curve":"No","wind_angle_type":"Absolute"},"VAV_2_CoolCOA Ref node":{"height_above_ground":-1.0,"symmetric_wind_pressure_coefficient_curve":"No","wind_angle_type":"Absolute"},"VAV_3_CoolC Cond OA node":{"height_above_ground":-1.0,"symmetric_wind_pressure_coefficient_curve":"No","wind_angle_type":"Absolute"},"VAV_3_CoolCOA Ref node":{"height_above_ground":-1.0,"symmetric_wind_pressure_coefficient_curve":"No","wind_angle_type":"Absolute"}},"OutdoorAir:NodeList":{"OutdoorAir:NodeList 1":{"nodes":[{"node_or_nodelist_name":"VAV_1_OANode List"}]},"OutdoorAir:NodeList 2":{"nodes":[{"node_or_nodelist_name":"VAV_2_OANode List"}]},"OutdoorAir:NodeList 3":{"nodes":[{"node_or_nodelist_name":"VAV_3_OANode List"}]}},"Pipe:Adiabatic":{"SWHSys1 Demand Bypass Pipe":{"inlet_node_name":"SWHSys1 Demand Bypass Pipe Inlet Node","outlet_node_name":"SWHSys1 Demand Bypass Pipe Outlet Node"},"SWHSys1 Demand Inlet Pipe":{"inlet_node_name":"SWHSys1 Demand Inlet Node","outlet_node_name":"SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"},"SWHSys1 Demand Outlet Pipe":{"inlet_node_name":"SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe","outlet_node_name":"SWHSys1 Demand Outlet Node"},"SWHSys1 Supply Equipment Bypass Pipe":{"inlet_node_name":"SWHSys1 Supply Equip Bypass Inlet Node","outlet_node_name":"SWHSys1 Supply Equip Bypass Outlet Node"},"SWHSys1 Supply Outlet Pipe":{"inlet_node_name":"SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe","outlet_node_name":"SWHSys1 Supply Outlet Node"}},"Pump:ConstantSpeed":{"SWHSys1 Pump":{"inlet_node_name":"SWHSys1 Supply Inlet Node","outlet_node_name":"SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector","design_flow_rate":"Autosize","design_pump_head":179352.0,"design_power_consumption":"Autosize","motor_efficiency":0.85,"fraction_of_motor_inefficiencies_to_fluid_stream":0.0,"pump_control_type":"Intermittent","design_power_sizing_method":"PowerPerFlowPerPressure","design_electric_power_per_unit_flow_rate":348701.1,"design_shaft_power_per_unit_flow_rate_per_unit_head":1.282051282,"end_use_subcategory":"General"}},"WaterHeater:Mixed":{"SWHSys1 Water Heater":{"tank_volume":0.3785,"setpoint_temperature_schedule_name":"SWHSys1 Water Heater Setpoint Temperature Schedule Name","deadband_temperature_difference":2.0,"maximum_temperature_limit":82.2222,"heater_control_type":"Cycle","heater_maximum_capacity":845000.0,"heater_ignition_minimum_flow_rate":0.0,"heater_ignition_delay":0.0,"heater_fuel_type":"NaturalGas","heater_thermal_efficiency":0.8,"off_cycle_parasitic_fuel_consumption_rate":20.0,"off_cycle_parasitic_fuel_type":"NaturalGas","off_cycle_parasitic_heat_fraction_to_tank":0.8,"on_cycle_parasitic_fuel_consumption_rate":0.0,"on_cycle_parasitic_fuel_type":"NaturalGas","on_cycle_parasitic_heat_fraction_to_tank":0.0,"ambient_temperature_indicator":"Schedule","ambient_temperature_schedule_name":"SWHSys1 Water Heater Ambient Temperature Schedule Name","off_cycle_loss_coefficient_to_ambient_temperature":6.0,"off_cycle_loss_fraction_to_zone":1.0,"on_cycle_loss_coefficient_to_ambient_temperature":6.0,"on_cycle_loss_fraction_to_zone":1.0,"use_side_inlet_node_name":"SWHSys1 Pump-SWHSys1 Water HeaterNode","use_side_outlet_node_name":"SWHSys1 Supply Equipment Outlet Node","use_side_effectiveness":1.0,"source_side_effectiveness":1.0,"use_side_design_flow_rate":"Autosize","source_side_design_flow_rate":"Autosize","indirect_water_heating_recovery_time":1.5,"source_side_flow_control_mode":"IndirectHeatPrimarySetpoint","end_use_subcategory":"General"}},"PlantLoop":{"SWHSys1":{"fluid_type":"Water","plant_equipment_operation_scheme_name":"SWHSys1 Loop Operation Scheme List","loop_temperature_setpoint_node_name":"SWHSys1 Supply Outlet Node","maximum_loop_temperature":60.0,"minimum_loop_temperature":10.0,"maximum_loop_flow_rate":"Autosize","minimum_loop_flow_rate":0.0,"plant_loop_volume":"Autocalculate","plant_side_inlet_node_name":"SWHSys1 Supply Inlet Node","plant_side_outlet_node_name":"SWHSys1 Supply Outlet Node","plant_side_branch_list_name":"SWHSys1 Supply Branches","plant_side_connector_list_name":"SWHSys1 Supply Connectors","demand_side_inlet_node_name":"SWHSys1 Demand Inlet Node","demand_side_outlet_node_name":"SWHSys1 Demand Outlet Node","demand_side_branch_list_name":"SWHSys1 Demand Branches","demand_side_connector_list_name":"SWHSys1 Demand Connectors","load_distribution_scheme":"Optimal","plant_loop_demand_calculation_scheme":"SingleSetpoint","common_pipe_simulation":"None","pressure_simulation_type":"None","loop_circulation_time":2.0}},"PlantEquipmentList":{"SWHSys1 Equipment List":{"equipment":[{"equipment_object_type":"WaterHeater:Mixed","equipment_name":"SWHSys1 Water Heater"}]}},"PlantEquipmentOperation:HeatingLoad":{"SWHSys1 Operation Scheme":{"load_range_1_lower_limit":0.0,"load_range_1_upper_limit":1000000000000000.0,"range_1_equipment_list_name":"SWHSys1 Equipment List"}},"PlantEquipmentOperationSchemes":{"SWHSys1 Loop Operation Scheme List":{"control_scheme_1_object_type":"PlantEquipmentOperation:HeatingLoad","control_scheme_1_name":"SWHSys1 Operation Scheme","control_scheme_1_schedule_name":"ALWAYS_ON"}},"AvailabilityManager:NightCycle":{"VAV_1 Availability Manager":{"applicability_schedule_name":"ALWAYS_ON","fan_schedule_name":"HVACOperationSchd","control_type":"CycleOnAny","thermostat_tolerance":1.0,"cycling_run_time_control_type":"FixedRunTime","cycling_run_time":1800.0},"VAV_2 Availability Manager":{"applicability_schedule_name":"ALWAYS_ON","fan_schedule_name":"HVACOperationSchd","control_type":"CycleOnAny","thermostat_tolerance":1.0,"cycling_run_time_control_type":"FixedRunTime","cycling_run_time":1800.0},"VAV_3 Availability Manager":{"applicability_schedule_name":"ALWAYS_ON","fan_schedule_name":"HVACOperationSchd","control_type":"CycleOnAny","thermostat_tolerance":1.0,"cycling_run_time_control_type":"FixedRunTime","cycling_run_time":1800.0}},"AvailabilityManagerAssignmentList":{"VAV_1 Availability Manager List":{"managers":[{"availability_manager_object_type":"AvailabilityManager:NightCycle","availability_manager_name":"VAV_1 Availability Manager"}]},"VAV_2 Availability Manager List":{"managers":[{"availability_manager_object_type":"AvailabilityManager:NightCycle","availability_manager_name":"VAV_2 Availability Manager"}]},"VAV_3 Availability Manager List":{"managers":[{"availability_manager_object_type":"AvailabilityManager:NightCycle","availability_manager_name":"VAV_3 Availability Manager"}]}},"SetpointManager:Scheduled":{"SWHSys1 Loop Setpoint Manager":{"control_variable":"Temperature","schedule_name":"SWHSys1-Loop-Temp-Schedule","setpoint_node_or_nodelist_name":"SWHSys1 Supply Outlet Node"},"VAV_1 SAT setpoint":{"control_variable":"Temperature","schedule_name":"Seasonal-Reset-Supply-Air-Temp-Sch","setpoint_node_or_nodelist_name":"VAV_1 Supply Equipment Outlet Node"},"VAV_2 SAT setpoint":{"control_variable":"Temperature","schedule_name":"Seasonal-Reset-Supply-Air-Temp-Sch","setpoint_node_or_nodelist_name":"VAV_2 Supply Equipment Outlet Node"},"VAV_3 SAT setpoint":{"control_variable":"Temperature","schedule_name":"Seasonal-Reset-Supply-Air-Temp-Sch","setpoint_node_or_nodelist_name":"VAV_3 Supply Equipment Outlet Node"}},"SetpointManager:MixedAir":{"VAV_1_CoolC SAT Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_1 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_1_HeatC-VAV_1_FanNode","fan_outlet_node_name":"VAV_1 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_1_CoolC-VAV_1_HeatCNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_1_HeatC MixedAir Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_1 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_1_HeatC-VAV_1_FanNode","fan_outlet_node_name":"VAV_1 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_1_HeatC-VAV_1_FanNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_1_OAMixed Air Temp Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_1 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_1_HeatC-VAV_1_FanNode","fan_outlet_node_name":"VAV_1 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_1_OA-VAV_1_CoolCNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_2_CoolC SAT Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_2 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_2_HeatC-VAV_2_FanNode","fan_outlet_node_name":"VAV_2 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_2_CoolC-VAV_2_HeatCNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_2_HeatC MixedAir Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_2 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_2_HeatC-VAV_2_FanNode","fan_outlet_node_name":"VAV_2 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_2_HeatC-VAV_2_FanNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_2_OAMixed Air Temp Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_2 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_2_HeatC-VAV_2_FanNode","fan_outlet_node_name":"VAV_2 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_2_OA-VAV_2_CoolCNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_3_CoolC SAT Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_3 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_3_HeatC-VAV_3_FanNode","fan_outlet_node_name":"VAV_3 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_3_CoolC-VAV_3_HeatCNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_3_HeatC MixedAir Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_3 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_3_HeatC-VAV_3_FanNode","fan_outlet_node_name":"VAV_3 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_3_HeatC-VAV_3_FanNode","minimum_temperature_at_cooling_coil_outlet_node":7.2},"VAV_3_OAMixed Air Temp Manager":{"control_variable":"Temperature","reference_setpoint_node_name":"VAV_3 Supply Equipment Outlet Node","fan_inlet_node_name":"VAV_3_HeatC-VAV_3_FanNode","fan_outlet_node_name":"VAV_3 Supply Equipment Outlet Node","setpoint_node_or_nodelist_name":"VAV_3_OA-VAV_3_CoolCNode","minimum_temperature_at_cooling_coil_outlet_node":7.2}},"WaterUse:Equipment":{"Core_bottom Water Equipment":{"end_use_subcategory":"General","peak_flow_rate":0.0000104,"flow_rate_fraction_schedule_name":"BLDG_SWH_SCH","target_temperature_schedule_name":"Water Equipment Temp Sched","hot_water_supply_temperature_schedule_name":"Water Equipment Hot Supply Temp Sched","zone_name":"Core_bottom","sensible_fraction_schedule_name":"Water Equipment Sensible fract sched","latent_fraction_schedule_name":"Water Equipment Latent fract sched"},"Core_mid Water Equipment":{"end_use_subcategory":"General","peak_flow_rate":0.0000104,"flow_rate_fraction_schedule_name":"BLDG_SWH_SCH","target_temperature_schedule_name":"Water Equipment Temp Sched","hot_water_supply_temperature_schedule_name":"Water Equipment Hot Supply Temp Sched","zone_name":"Core_mid","sensible_fraction_schedule_name":"Water Equipment Sensible fract sched","latent_fraction_schedule_name":"Water Equipment Latent fract sched"},"Core_top Water Equipment":{"end_use_subcategory":"General","peak_flow_rate":0.0000104,"flow_rate_fraction_schedule_name":"BLDG_SWH_SCH","target_temperature_schedule_name":"Water Equipment Temp Sched","hot_water_supply_temperature_schedule_name":"Water Equipment Hot Supply Temp Sched","zone_name":"Core_top","sensible_fraction_schedule_name":"Water Equipment Sensible fract sched","latent_fraction_schedule_name":"Water Equipment Latent fract sched"}},"WaterUse:Connections":{"Core_bottom Water Equipment":{"inlet_node_name":"Core_bottom Water Equipment Water Inlet Node","outlet_node_name":"Core_bottom Water Equipment Water Outlet Node","drain_water_heat_exchanger_type":"None","drain_water_heat_exchanger_destination":"Plant","connections":[{"water_use_equipment_name":"Core_bottom Water Equipment"}]},"Core_mid Water Equipment":{"inlet_node_name":"Core_mid Water Equipment Water Inlet Node","outlet_node_name":"Core_mid Water Equipment Water Outlet Node","drain_water_heat_exchanger_type":"None","drain_water_heat_exchanger_destination":"Plant","connections":[{"water_use_equipment_name":"Core_mid Water Equipment"}]},"Core_top Water Equipment":{"inlet_node_name":"Core_top Water Equipment Water Inlet Node","outlet_node_name":"Core_top Water Equipment Water Outlet Node","drain_water_heat_exchanger_type":"None","drain_water_heat_exchanger_destination":"Plant","connections":[{"water_use_equipment_name":"Core_top Water Equipment"}]}},"Curve:Quadratic":{"Measured_CoolCStandard10Ton_CapFF":{"coefficient1_constant":0.7685,"coefficient2_x":0.2315,"coefficient3_x_2":0.0,"minimum_value_of_x":0.776,"maximum_value_of_x":1.197,"input_unit_type_for_x":"Dimensionless","output_unit_type":"Dimensionless"},"Measured_CoolCStandard10Ton_EIRFFF":{"coefficient1_constant":1.192,"coefficient2_x":-0.1917,"coefficient3_x_2":0.0,"minimum_value_of_x":0.776,"maximum_value_of_x":1.197,"input_unit_type_for_x":"Dimensionless","output_unit_type":"Dimensionless"},"No_PLR_Degredation":{"coefficient1_constant":1.0,"coefficient2_x":0.0,"coefficient3_x_2":0.0,"minimum_value_of_x":0.0,"maximum_value_of_x":1.0,"input_unit_type_for_x":"Dimensionless","output_unit_type":"Dimensionless"}},"Curve:Quartic":{"VAV Fan Curve":{"coefficient1_constant":0.040759894,"coefficient2_x":0.08804497,"coefficient3_x_2":-0.07292612,"coefficient4_x_3":0.943739823,"coefficient5_x_4":0.0,"minimum_value_of_x":0.0,"maximum_value_of_x":1.0,"minimum_curve_output":0.0,"maximum_curve_output":1.0,"input_unit_type_for_x":"Dimensionless","output_unit_type":"Dimensionless"}},"Curve:Biquadratic":{"Measured_CoolCStandard10Ton_CapFT":{"coefficient1_constant":0.52357,"coefficient2_x":0.03478,"coefficient3_x_2":0.0,"coefficient4_y":-0.001915,"coefficient5_y_2":-0.00010838,"coefficient6_x_y":0.0,"minimum_value_of_x":11.1,"maximum_value_of_x":29.4,"minimum_value_of_y":10.0,"maximum_value_of_y":50.3,"input_unit_type_for_x":"Dimensionless","input_unit_type_for_y":"Dimensionless","output_unit_type":"Dimensionless"},"Measured_CoolCStandard10Ton_EIRFT":{"coefficient1_constant":0.9847,"coefficient2_x":-0.04285,"coefficient3_x_2":0.0013562,"coefficient4_y":0.009934,"coefficient5_y_2":0.0006398,"coefficient6_x_y":-0.001169,"minimum_value_of_x":11.1,"maximum_value_of_x":29.4,"minimum_value_of_y":10.0,"maximum_value_of_y":50.3,"input_unit_type_for_x":"Dimensionless","input_unit_type_for_y":"Dimensionless","output_unit_type":"Dimensionless"},"Measured_LowSpeedCoolCapLSFT":{"coefficient1_constant":0.4136,"coefficient2_x":0.03105,"coefficient3_x_2":0.0,"coefficient4_y":0.006952,"coefficient5_y_2":-0.0002128,"coefficient6_x_y":0.0,"minimum_value_of_x":11.1,"maximum_value_of_x":29.4,"minimum_value_of_y":10.0,"maximum_value_of_y":50.3,"input_unit_type_for_x":"Dimensionless","input_unit_type_for_y":"Dimensionless","output_unit_type":"Dimensionless"},"Measured_LowSpeedCoolEIRLSFT":{"coefficient1_constant":1.1389,"coefficient2_x":-0.04518,"coefficient3_x_2":0.0014298,"coefficient4_y":0.006044,"coefficient5_y_2":0.0006745,"coefficient6_x_y":-0.0012325,"minimum_value_of_x":11.1,"maximum_value_of_x":29.4,"minimum_value_of_y":10.0,"maximum_value_of_y":50.3,"input_unit_type_for_x":"Dimensionless","input_unit_type_for_y":"Dimensionless","output_unit_type":"Dimensionless"}},"UtilityCost:Tariff":{"IN_EIAMonthlyRateGas":{"output_meter_name":"NaturalGas:Facility","conversion_factor_choice":"MCF","monthly_charge_or_variable_name":0.0,"group_name":"Comm Gas","buy_or_sell":"BuyFromUtility"},"PSI_CS_CommercialElectricService":{"output_meter_name":"Electricity:Facility","conversion_factor_choice":"kWh","monthly_charge_or_variable_name":9.4,"group_name":"Comm Elect","buy_or_sell":"BuyFromUtility"},"PSI_LLF_LowLoadFactorService":{"output_meter_name":"Electricity:Facility","conversion_factor_choice":"kWh","demand_window_length":"HalfHour","monthly_charge_or_variable_name":15.0,"group_name":"Comm Elect","buy_or_sell":"BuyFromUtility"}},"UtilityCost:Qualify":{"UtilityCost:Qualify 1":{"utility_cost_qualify_name":"MinDemand75kw","tariff_name":"PSI_LLF_LowLoadFactorService","variable_name":"TotalDemand","qualify_type":"Minimum","threshold_value_or_variable_name":75.0,"season":"Annual","threshold_test":"Count","number_of_months":12.0},"UtilityCost:Qualify 2":{"utility_cost_qualify_name":"MaxDemand75kw","tariff_name":"PSI_CS_CommercialElectricService","variable_name":"TotalDemand","qualify_type":"Maximum","threshold_value_or_variable_name":75.0,"season":"Annual","threshold_test":"Count","number_of_months":1.0}},"UtilityCost:Charge:Simple":{"UtilityCost:Charge:Simple 1":{"utility_cost_charge_simple_name":"FuelCostAdjustEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.002028},"UtilityCost:Charge:Simple 2":{"utility_cost_charge_simple_name":"QualPollutionControlAdjustEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.000536},"UtilityCost:Charge:Simple 3":{"utility_cost_charge_simple_name":"SoxNoxRiderAdjustEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.001127},"UtilityCost:Charge:Simple 4":{"utility_cost_charge_simple_name":"DSMRiderAdjustEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":-0.00037},"UtilityCost:Charge:Simple 5":{"utility_cost_charge_simple_name":"PurchPowerTrackerAdjustEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":-0.000031},"UtilityCost:Charge:Simple 6":{"utility_cost_charge_simple_name":"MidwestISOAdjustEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":-0.000216},"UtilityCost:Charge:Simple 7":{"utility_cost_charge_simple_name":"CleanCoalRiderEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.000833},"UtilityCost:Charge:Simple 8":{"utility_cost_charge_simple_name":"TaxofeightPercent","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"SubTotal","season":"Annual","category_variable_name":"Taxes","cost_per_unit_value_or_variable_name":0.08},"UtilityCost:Charge:Simple 9":{"utility_cost_charge_simple_name":"FuelCostAdjustEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.002028},"UtilityCost:Charge:Simple 10":{"utility_cost_charge_simple_name":"QualPollutionControlAdjustEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.000536},"UtilityCost:Charge:Simple 11":{"utility_cost_charge_simple_name":"SoxNoxRiderAdjustEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.001127},"UtilityCost:Charge:Simple 12":{"utility_cost_charge_simple_name":"DSMRiderAdjustEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.000021},"UtilityCost:Charge:Simple 13":{"utility_cost_charge_simple_name":"PurchPowerTrackerAdjustEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.000034},"UtilityCost:Charge:Simple 14":{"utility_cost_charge_simple_name":"MidwestISOAdjustEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":-0.000203},"UtilityCost:Charge:Simple 15":{"utility_cost_charge_simple_name":"CleanCoalRiderEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":0.000807},"UtilityCost:Charge:Simple 16":{"utility_cost_charge_simple_name":"TaxofeightPercent","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"SubTotal","season":"Annual","category_variable_name":"Taxes","cost_per_unit_value_or_variable_name":0.08},"UtilityCost:Charge:Simple 17":{"utility_cost_charge_simple_name":"MonthlyRateGasCharge","tariff_name":"IN_EIAMonthlyRateGas","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","cost_per_unit_value_or_variable_name":"IN_MonthlyGasRates"},"UtilityCost:Charge:Simple 18":{"utility_cost_charge_simple_name":"TaxofEightPercent","tariff_name":"IN_EIAMonthlyRateGas","source_variable":"SubTotal","season":"Annual","category_variable_name":"Taxes","cost_per_unit_value_or_variable_name":0.08}},"UtilityCost:Charge:Block":{"UtilityCost:Charge:Block 1":{"utility_cost_charge_block_name":"AnnualEnergyCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","block_size_1_value_or_variable_name":300.0,"block_1_cost_per_unit_value_or_variable_name":0.108222,"block_size_2_value_or_variable_name":700.0,"block_2_cost_per_unit_value_or_variable_name":0.087021,"block_size_3_value_or_variable_name":1500.0,"block_3_cost_per_unit_value_or_variable_name":0.07842,"block_size_4_value_or_variable_name":"remaining","block_4_cost_per_unit_value_or_variable_name":0.05832},"UtilityCost:Charge:Block 2":{"utility_cost_charge_block_name":"AnnualDemandBaseCharge","tariff_name":"PSI_LLF_LowLoadFactorService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","block_size_multiplier_value_or_variable_name":"TotalDemand","block_size_1_value_or_variable_name":190.0,"block_1_cost_per_unit_value_or_variable_name":0.0,"block_size_2_value_or_variable_name":110.0,"block_2_cost_per_unit_value_or_variable_name":0.051773,"block_size_3_value_or_variable_name":"remaining","block_3_cost_per_unit_value_or_variable_name":0.046965},"UtilityCost:Charge:Block 3":{"utility_cost_charge_block_name":"AnnualEnergyCharge","tariff_name":"PSI_CS_CommercialElectricService","source_variable":"totalEnergy","season":"Annual","category_variable_name":"EnergyCharges","block_size_1_value_or_variable_name":300.0,"block_1_cost_per_unit_value_or_variable_name":0.082409,"block_size_2_value_or_variable_name":700.0,"block_2_cost_per_unit_value_or_variable_name":0.072873,"block_size_3_value_or_variable_name":1500.0,"block_3_cost_per_unit_value_or_variable_name":0.061696,"block_size_4_value_or_variable_name":"remaining","block_4_cost_per_unit_value_or_variable_name":0.041179}},"UtilityCost:Variable":{"IN_MonthlyGasRates":{"tariff_name":"IN_EIAMonthlyRateGas","variable_type":"Currency","january_value":8.22,"february_value":7.51,"march_value":8.97,"april_value":9.01,"may_value":9.16,"june_value":10.44,"july_value":10.32,"august_value":10.13,"september_value":9.2,"october_value":8.18,"november_value":7.83,"december_value":7.63}},"Output:VariableDictionary":{"Output:VariableDictionary 1":{"key_field":"IDF","sort_option":"Unsorted"}},"Output:Surfaces:List":{"Output:Surfaces:List 1":{"report_type":"Details"}},"Output:Surfaces:Drawing":{"Output:Surfaces:Drawing 1":{"report_type":"DXF","report_specifications_1":"Triangulate3DFace"}},"Output:Constructions":{"Output:Constructions 1":{"details_type_1":"Constructions"}},"Output:Table:SummaryReports":{"Output:Table:SummaryReports 1":{"reports":[{"report_name":"AnnualBuildingUtilityPerformanceSummary"},{"report_name":"InputVerificationandResultsSummary"},{"report_name":"ClimaticDataSummary"},{"report_name":"EnvelopeSummary"},{"report_name":"EquipmentSummary"},{"report_name":"ComponentSizingSummary"},{"report_name":"HVACSizingSummary"},{"report_name":"SystemSummary"}]}},"Output:Table:TimeBins":{"Output:Table:TimeBins 1":{"key_value":"*","variable_name":"Zone Air Relative Humidity","interval_start":60.0,"interval_size":10.0,"interval_count":4},"Output:Table:TimeBins 2":{"key_value":"*","variable_name":"Air System Outdoor Air Flow Fraction","interval_start":0.0,"interval_size":0.2,"interval_count":5},"Output:Table:TimeBins 3":{"key_value":"*","variable_name":"Availability Manager Night Cycle Control Status","interval_start":0.0,"interval_size":1.0,"interval_count":4}},"Output:Table:Monthly":{"Boiler Part Load Performance":{"digits_after_decimal":2,"variable_details":[{"variable_or_meter_name":"Boiler Part Load Ratio","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"Boiler Part Load Ratio","aggregation_type_for_variable_or_meter":"Maximum"}]},"Components of Peak Electrical Demand":{"digits_after_decimal":3,"variable_details":[{"variable_or_meter_name":"Electricity:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"Electricity:Facility","aggregation_type_for_variable_or_meter":"Maximum"},{"variable_or_meter_name":"InteriorLights:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"InteriorEquipment:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"Fans:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"Heating:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"Cooling:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"ExteriorLights:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"Pumps:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"HeatRejection:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"ExteriorEquipment:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"Humidification:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"HeatRecovery:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"WaterSystems:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"Refrigeration:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"Generators:Electricity","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"},{"variable_or_meter_name":"ElectricityProduced:Facility","aggregation_type_for_variable_or_meter":"ValueWhenMaximumOrMinimum"}]},"Cooling Part Load Performance":{"digits_after_decimal":0,"variable_details":[{"variable_or_meter_name":"Cooling Coil Electricity Rate","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"Cooling Coil Electricity Rate","aggregation_type_for_variable_or_meter":"Maximum"}]},"Emissions Data Summary":{"digits_after_decimal":4,"variable_details":[{"variable_or_meter_name":"CO2:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"NOx:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"SO2:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"PM:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"Hg:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"WaterEnvironmentalFactors:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"Carbon Equivalent:Facility","aggregation_type_for_variable_or_meter":"SumOrAverage"}]},"Fan Part Load Performance":{"digits_after_decimal":0,"variable_details":[{"variable_or_meter_name":"Fan Electricity Rate","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"Fan Electricity Rate","aggregation_type_for_variable_or_meter":"Maximum"}]},"Heating Part Load Performance":{"digits_after_decimal":0,"variable_details":[{"variable_or_meter_name":"Heating Coil NaturalGas Rate","aggregation_type_for_variable_or_meter":"SumOrAverage"},{"variable_or_meter_name":"Heating Coil NaturalGas Rate","aggregation_type_for_variable_or_meter":"Maximum"}]}},"OutputControl:Table:Style":{"OutputControl:Table:Style 1":{"column_separator":"HTML","unit_conversion":"None"}},"OutputControl:ReportingTolerances":{"OutputControl:ReportingTolerances 1":{"tolerance_for_time_heating_setpoint_not_met":0.556,"tolerance_for_time_cooling_setpoint_not_met":0.556}},"Output:Variable":{"Output:Variable 1":{"key_value":"VAV Fan Curve","variable_name":"Performance Curve Input Variable 1 Value","reporting_frequency":"Detailed"},"Output:Variable 2":{"key_value":"VAV Fan Curve","variable_name":"Performance Curve Output Value","reporting_frequency":"Detailed"},"Output:Variable 3":{"key_value":"*","variable_name":"Site Outdoor Air Drybulb Temperature","reporting_frequency":"Hourly"},"Output:Variable 4":{"key_value":"*","variable_name":"Site Outdoor Air Humidity Ratio","reporting_frequency":"Hourly"},"Output:Variable 5":{"key_value":"*","variable_name":"Site Outdoor Air Relative Humidity","reporting_frequency":"Hourly"},"Output:Variable 6":{"key_value":"*","variable_name":"Boiler NaturalGas Energy","reporting_frequency":"Hourly"},"Output:Variable 7":{"key_value":"*","variable_name":"Boiler Inlet Temperature","reporting_frequency":"Hourly"},"Output:Variable 8":{"key_value":"*","variable_name":"Boiler Outlet Temperature","reporting_frequency":"Hourly"},"Output:Variable 9":{"key_value":"*","variable_name":"Boiler Part Load Ratio","reporting_frequency":"Hourly"},"Output:Variable 10":{"key_value":"*","variable_name":"Plant System Cycle On Off Status","reporting_frequency":"Hourly"},"Output:Variable 11":{"key_value":"*","variable_name":"Plant Supply Side Heating Demand Rate","reporting_frequency":"Hourly"},"Output:Variable 12":{"key_value":"*","variable_name":"Plant Supply Side Inlet Mass Flow Rate","reporting_frequency":"Hourly"},"Output:Variable 13":{"key_value":"*","variable_name":"Plant Supply Side Inlet Temperature","reporting_frequency":"Hourly"},"Output:Variable 14":{"key_value":"*","variable_name":"Plant Supply Side Outlet Temperature","reporting_frequency":"Hourly"},"Output:Variable 15":{"key_value":"*","variable_name":"Plant Supply Side Unmet Demand Rate","reporting_frequency":"Hourly"},"Output:Variable 16":{"key_value":"*","variable_name":"Air System Heating Coil Hot Water Energy","reporting_frequency":"Hourly"},"Output:Variable 17":{"key_value":"*","variable_name":"Air System Outdoor Air Flow Fraction","reporting_frequency":"Hourly"},"Output:Variable 18":{"key_value":"*","variable_name":"Air System Simulation Cycle On Off Status","reporting_frequency":"Hourly"},"Output:Variable 19":{"key_value":"*","variable_name":"Air System Outdoor Air Economizer Status","reporting_frequency":"Hourly"},"Output:Variable 20":{"key_value":"*","variable_name":"Air System Total Heating Energy","reporting_frequency":"Hourly"},"Output:Variable 21":{"key_value":"*","variable_name":"Air System Total Cooling Energy","reporting_frequency":"Hourly"},"Output:Variable 22":{"key_value":"*","variable_name":"Air System Fan Electricity Energy","reporting_frequency":"Hourly"},"Output:Variable 23":{"key_value":"*","variable_name":"Zone Mean Air Temperature","reporting_frequency":"Hourly"}},"Output:Meter":{"Output:Meter 1":{"key_name":"Electricity:Facility","reporting_frequency":"Hourly"},"Output:Meter 2":{"key_name":"Fans:Electricity","reporting_frequency":"Hourly"},"Output:Meter 3":{"key_name":"Cooling:Electricity","reporting_frequency":"Hourly"},"Output:Meter 4":{"key_name":"Heating:Electricity","reporting_frequency":"Hourly"},"Output:Meter 5":{"key_name":"InteriorLights:Electricity","reporting_frequency":"Hourly"},"Output:Meter 6":{"key_name":"InteriorEquipment:Electricity","reporting_frequency":"Hourly"},"Output:Meter 7":{"key_name":"NaturalGas:Facility","reporting_frequency":"Hourly"},"Output:Meter 8":{"key_name":"Heating:NaturalGas","reporting_frequency":"Hourly"},"Output:Meter 9":{"key_name":"InteriorEquipment:NaturalGas","reporting_frequency":"Hourly"},"Output:Meter 10":{"key_name":"Water Heater:WaterSystems:NaturalGas","reporting_frequency":"Hourly"}},"Output:SQLite":{"Output:SQLite 1":{"option_type":"SimpleAndTabular","unit_conversion_for_tabular_data":"UseOutputControlTableStyle"}},"Output:EnvironmentalImpactFactors":{"Output:EnvironmentalImpactFactors 1":{"reporting_frequency":"Monthly"}},"EnvironmentalImpactFactors":{"EnvironmentalImpactFactors 1":{"district_heating_water_efficiency":0.663,"district_cooling_cop":4.18,"district_heating_steam_conversion_efficiency":0.585,"total_carbon_equivalent_emission_factor_from_n2o":80.7272,"total_carbon_equivalent_emission_factor_from_ch4":6.2727,"total_carbon_equivalent_emission_factor_from_co2":0.2727}},"FuelFactors":{"FuelFactors 1":{"existing_fuel_resource_name":"Electricity","source_energy_factor":3.546,"co2_emission_factor":341.7,"co_emission_factor":0.1186,"ch4_emission_factor":0.7472,"nox_emission_factor":0.6222,"n2o_emission_factor":0.008028,"so2_emission_factor":1.872,"pm_emission_factor":0.0,"pm10_emission_factor":0.01739,"pm2_5_emission_factor":0.0,"nh3_emission_factor":0.0,"nmvoc_emission_factor":0.01019,"hg_emission_factor":5.639e-6,"pb_emission_factor":0.00002778,"water_emission_factor":0.4309556,"nuclear_high_level_emission_factor":0.0,"nuclear_low_level_emission_factor":0.0},"FuelFactors 2":{"existing_fuel_resource_name":"NaturalGas","source_energy_factor":1.092,"co2_emission_factor":52.1,"co_emission_factor":0.0399,"ch4_emission_factor":0.00106,"nox_emission_factor":0.0473,"n2o_emission_factor":0.00106,"so2_emission_factor":0.000268,"pm_emission_factor":0.0,"pm10_emission_factor":0.00359,"pm2_5_emission_factor":0.0,"nh3_emission_factor":0.0,"nmvoc_emission_factor":0.00261,"hg_emission_factor":1.11e-7,"pb_emission_factor":2.13e-7,"water_emission_factor":0.0,"nuclear_high_level_emission_factor":0.0,"nuclear_low_level_emission_factor":0.0}}}